# Tc3_Acsi+iec61850 family

- **Manual:** `TF6510_TC3_IEC61850_EN` (Beckhoff TwinCAT 3 PLC library
  documentation; copyright Beckhoff Automation)
- **Category:** Connectivity · **Tier:** T2 · **API entries:** 485
- **Catalog source:** `docs/plc/plan/21-twincat-libraries.md`
  §7 (complete recursive catalog)

**Integration:** IEC 61850/ACSI substation protocols: socket/MMS stack; large implementation.

---

#### Technical introduction

##### `General Client - Project structure` (FUNCTION_BLOCK) — §4.4

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `fbConnection` | `FB_iec61850ClientClass` | — |
| `fbAdapter` | `FB_GseAdapterClass := (ipLinkStatus:=THIS^)` | — |

**Description:** Each of the client sample projects follows a general structure, which this document aims to explain. This structure includes the nesting of the function blocks in the Solution Explorer and the structure of the state machine in the client function block, which establishes the connection to the server and implements the data exchange. The basic structure of the TwinCAT IEC 61850 sample projects is based on the PLC project structure automatically generated by the TwinCAT Telecontrol Configurator. The TwinCAT Telecontrol Configurator in turn uses the "TwinCAT XAE Project (XML format)" as a template when generating the solution. The data models communicated in the samples reflect different IEC 61850 servers. They differ from sample to sample and are enclosed with the source code as icd files. The ICD files can also be used by third-party software for the simulation of a server.

##### `General Server - Project structure` (FUNCTION_BLOCK) — §4.5

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `fbConnection` | `FB_iec61850ConnectionClass := (ipAbortInd:=THIS^, ipAssociateInd:=THIS^, ipRe` | — |
| `leaseInd` | `=THIS^)` | — |
| `fbAdapter` | `FB_GseAdapterClass := (ipLinkStatus:=THIS^)` | — |
| `ipAdapter` | `I_GseAdapterClass` | — |
| `eStatus` | `E_GseLinkStatus` | — |

**Description:** All sample Server projects also follow a general structure, similar to the sample Client projects. In contrast to the client, the connection at the server is not actively established on the server side. After the program start, the server waits for a connection request from a client and accepts or rejects it. In addition, it must be possible for the server to establish connections to multiple clients.

#### encoded text as a byte array with 20 elements). › Automatic code generation › Client

##### `FB_[EnumName]` (FUNCTION_BLOCK) — §5.10.1.1.3

**Description:** User-defined enum types that do not exist in the standard system.

##### `FB_[IEDName]Client` (FUNCTION_BLOCK) — §5.10.1.1.4

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `fbConnection` | `FB_iec61850ClientClass` | — |

**Description:** This block contains a state machine, the basic states of which are used in every Client example.

##### `FB_[IEDName]Gse` (FUNCTION_BLOCK) — §5.10.1.1.5

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `fbAdapter` | `FB_GseAdapterClass := (ipLinkStatus:=THIS^)` | — |

**Description:** This function block connects a network adapter of the TwinCAT control computer with the GOOSE control blocks in the data model and controls the execution of these control blocks.

#### encoded text as a byte array with 20 elements). › Automatic code generation › Server

##### `FB_[EnumName]` (FUNCTION_BLOCK) — §5.10.1.2.3

**Description:** User-defined enum types that do not exist in the standard system.

##### `FB_[IEDName]Gse` (FUNCTION_BLOCK) — §5.10.1.2.4

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `fbAdapter` | `FB_GseAdapterClass := (ipLinkStatus:=THIS^)` | — |
| `ipAdapter` | `I_GseAdapterClass` | — |
| `eStatus` | `E_GseLinkStatus` | — |

**Description:** This function block connects a network adapter of the TwinCAT control computer with the GOOSE control blocks in the data model and controls the execution of these control blocks.

##### `FB_[IEDName]ServerSession` (FUNCTION_BLOCK) — §5.10.1.2.5

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `fbConnection` | `FB_iec61850ConnectionClass := (ipAbortInd:=THIS^, ipAssociateInd:=THIS^, ipRe` | — |
| `leaseInd` | `=THIS^)` | — |

**Description:** This block contains a state machine, the basic states of which are used in every Server example.

#### PLC API › Function blocks › Data model › Data attributes

##### `FB_AcsiBATypeBOOLEAN` (FUNCTION_BLOCK) — §6.3.1.1.1

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiBATypeCODEDENUM` (FUNCTION_BLOCK) — §6.3.1.1.2

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiBATypeENUMERATED` (FUNCTION_BLOCK) — §6.3.1.1.3

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiBATypeINT8U` (FUNCTION_BLOCK) — §6.3.1.1.7

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiBATypeINT16U` (FUNCTION_BLOCK) — §6.3.1.1.9

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiBATypeINT24U` (FUNCTION_BLOCK) — §6.3.1.1.11

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiBATypeINT32U` (FUNCTION_BLOCK) — §6.3.1.1.13

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiBATypeINT64U` (FUNCTION_BLOCK) — §6.3.1.1.15

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiBATypeINT128U` (FUNCTION_BLOCK) — §6.3.1.1.17

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiBATypeOCTETSTRING` (FUNCTION_BLOCK) — §6.3.1.1.18

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiBATypeUNICODESTRING` (FUNCTION_BLOCK) — §6.3.1.1.19

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiBATypeVISIBLESTRING` (FUNCTION_BLOCK) — §6.3.1.1.20

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeAddr` (FUNCTION_BLOCK) — §6.3.1.1.21

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeAdjSt` (FUNCTION_BLOCK) — §6.3.1.1.22

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeAlmLev` (FUNCTION_BLOCK) — §6.3.1.1.23

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeAnalogueValue` (FUNCTION_BLOCK) — §6.3.1.1.24

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `i` | `FB_AcsiBATypeINT32 [} 106]` | Attribute for displaying the analog value as an integer. |
| `f` | `FB_AcsiBATypeFLOAT32 [} 104] Attribute for displaying the analog value as a floating point` | — |

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

#### PLC API › Function blocks › Data model › Data attributes › FB_AcsiDATypeAnalogueValue

##### `GetFloatPVal` (METHOD) → `BOOL` — §6.3.1.1.24.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipUnit` | `I_AcsiDATypeUnit` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `fProcess` | `LREAL` | — |

**Description:** Reads the attribute "f" of "AnalogValue" (floating-point representation of the analog value) and scales the attribute value into a TwinCAT process value of type: LREAL.

##### `GetIntPVal` (METHOD) → `BOOL` — §6.3.1.1.24.2

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipSVC` | `I_AcsiDATypeScaledValueConfig` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `fProcess` | `LREAL` | — |

**Description:** Reads the attribute "i" of "AnalogValue" (integer representation of the analog value) and scales the attribute value into a TwinCAT process value of type: LREAL.

##### `SetFloatPVal` (METHOD) → `BOOL` — §6.3.1.1.24.3

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `fProcess` | `LREAL` | — |
| `ipUnit` | `I_AcsiDATypeUnit` | — |

**Description:** Scales a TwinCAT process value of type: LREAL and writes the attribute value to the attribute "f" of "AnalogValue" (floating-point representation of the analog value).

##### `SetIntPVal` (METHOD) → `BOOL` — §6.3.1.1.24.4

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `fProcess` | `LREAL` | — |
| `ipSVC` | `I_AcsiDATypeScaledValueConfig` | — |

**Description:** Scales a TwinCAT process value of type: LREAL and writes the attribute value to the attribute "i" of "AnalogValue" (integer representation of the analog value).

##### `SetPVal` (METHOD) → `BOOL` — §6.3.1.1.24.5

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `fProcess` | `LREAL` | — |
| `ipUnit` | `I_AcsiDATypeUnit` | — |
| `ipSVC` | `I_AcsiDATypeScaledValueConfig` | — |

**Description:** Scales a TwinCAT process value of type: LREAL and writes the attribute value to the attribute of "i" or "f" of "AnalogValue" (analog value as integer or floating point number).

#### PLC API › Function blocks › Data model › Data attributes

##### `FB_AcsiDATypeAngRef` (FUNCTION_BLOCK) — §6.3.1.1.25

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeApplAddCause` (FUNCTION_BLOCK) — §6.3.1.1.26

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeApplError` (FUNCTION_BLOCK) — §6.3.1.1.27

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeAutoRecSt` (FUNCTION_BLOCK) — §6.3.1.1.28

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeBeh` (FUNCTION_BLOCK) — §6.3.1.1.29

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeCalendarTime` (FUNCTION_BLOCK) — §6.3.1.1.30

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `occ` | `FB_AcsiBATypeINT16U [} 105]` | Data attribute. |
| `occType` | `FB_AcsiDATypeOccType [} 126]` | Data attribute. |
| `occPer` | `FB_AcsiDATypeOccPer [} 126]` | Data attribute. |
| `weekDay` | `FB_AcsiDATypeWeekDay [} 151]` | Data attribute. |
| `month` | `FB_AcsiDATypeMonth [} 125]` | Data attribute. |
| `day` | `FB_AcsiBATypeINT8U [} 105]` | Data attribute. |
| `hr` | `FB_AcsiBATypeINT8U [} 105]` | Data attribute. |
| `mn` | `FB_AcsiBATypeINT8U [} 105]` | Data attribute. Properties |
| `bPresence` | `BOOL [} 366]` | Get,Set Attribute visibility. |
| `Fc [} 366]` | `DWORD` | Get,Set Functional group. |
| `nOcc` | `WORD` | Get,Set Value of the data attribute. |
| `eOccType` | `E_AcsiOccType [} 495]` | Get,Set Value of the data attribute. |
| `eOccPer` | `E_AcsiOccPer [} 494]` | Get,Set Value of the data attribute. |
| `eWeekDay` | `E_AcsiWeekDay [} 518]` | Get,Set Value of the data attribute. |
| `eMonth` | `E_AcsiMonth [} 493] Get,Set` | Value of the data attribute. |
| `nDay` | `BYTE` | Get,Set Value of the data attribute. |
| `nHr` | `BYTE` | Get,Set Value of the data attribute. |
| `nMn` | `BYTE` | Get,Set Value of the data attribute. |

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeCBOpCap` (FUNCTION_BLOCK) — §6.3.1.1.31

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeCell` (FUNCTION_BLOCK) — §6.3.1.1.32

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `xStart` | `FB_AcsiDATypeAnalogueValue [} 110]` | Data attribute. |
| `xEnd` | `FB_AcsiDATypeAnalogueValue [} 110]` | Data attribute. |
| `yStart` | `FB_AcsiDATypeAnalogueValue [} 110]` | Data attribute. |
| `yEnd` | `FB_AcsiDATypeAnalogueValue [} 110]` | Data attribute. Properties |
| `bPresence` | `BOOL [} 366]` | Get,Set Attribute visibility. |
| `Fc [} 366]` | `DWORD` | Get,Set Functional group. |
| `fXStart` | `REAL` | Get,Set Value of the data attribute. |
| `fXEnd` | `REAL` | Get,Set Value of the data attribute. |
| `fYStart` | `REAL` | Get,Set Value of the data attribute. |
| `fYEnd` | `REAL` | Get,Set Value of the data attribute. |

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeCheck` (FUNCTION_BLOCK) — §6.3.1.1.33

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeClcIntvTyp` (FUNCTION_BLOCK) — §6.3.1.1.34

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeClcMod` (FUNCTION_BLOCK) — §6.3.1.1.35

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeClcMth` (FUNCTION_BLOCK) — §6.3.1.1.36

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeClcRfTyp` (FUNCTION_BLOCK) — §6.3.1.1.37

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeClcTotVA` (FUNCTION_BLOCK) — §6.3.1.1.38

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeCmdQual` (FUNCTION_BLOCK) — §6.3.1.1.39

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeCtlModels` (FUNCTION_BLOCK) — §6.3.1.1.40

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeCurrency` (FUNCTION_BLOCK) — §6.3.1.1.41

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeCycTrMod` (FUNCTION_BLOCK) — §6.3.1.1.42

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeDatSetRef` (FUNCTION_BLOCK) — §6.3.1.1.43

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeDbpos` (FUNCTION_BLOCK) — §6.3.1.1.44

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeDir` (FUNCTION_BLOCK) — §6.3.1.1.45

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeDirMod` (FUNCTION_BLOCK) — §6.3.1.1.46

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeEEHealth` (FUNCTION_BLOCK) — §6.3.1.1.47

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeEntryID` (FUNCTION_BLOCK) — §6.3.1.1.48

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeEntryTime` (FUNCTION_BLOCK) — §6.3.1.1.49

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeFailMod` (FUNCTION_BLOCK) — §6.3.1.1.50

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeFanCtl` (FUNCTION_BLOCK) — §6.3.1.1.51

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeFanCtlGen` (FUNCTION_BLOCK) — §6.3.1.1.52

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeFilTyp` (FUNCTION_BLOCK) — §6.3.1.1.53

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeFltLoop` (FUNCTION_BLOCK) — §6.3.1.1.54

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeGnSt` (FUNCTION_BLOCK) — §6.3.1.1.55

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeHealth` (FUNCTION_BLOCK) — §6.3.1.1.56

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeHvRef` (FUNCTION_BLOCK) — §6.3.1.1.57

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeIntrDetMth` (FUNCTION_BLOCK) — §6.3.1.1.58

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeLastApplError` (FUNCTION_BLOCK) — §6.3.1.1.59

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `CntrlObj` | `FB_AcsiDATypeVisString129 [} 151]` | Data attribute. |
| `Error` | `FB_AcsiDATypeApplError [} 112]` | Data attribute. |
| `Origin` | `FB_AcsiDATypeOriginator [} 130]` | Data attribute. |
| `ctlNum` | `FB_AcsiBATypeINT8U [} 105]` | Data attribute. |
| `AddCause` | `FB_AcsiDATypeApplAddCause [} 112]` | Data attribute. Properties |
| `bPresence [} 366] BOOL` | `Get,Set` | Attribute visibility. |
| `Fc [} 366]` | `DWORD` | Get,Set Functional group. |
| `sCntrlObj` | `STRING(129)` | Get,Set Attribute value. |
| `eError` | `E_AcsiApplError [} 478]` | Get,Set Attribute value. |
| `stOrigin` | `ST_AcsiOriginator [} 538]` | Get,Set Attribute value. |
| `nCtlNum` | `BYTE` | Get,Set Attribute value. |
| `eAddCause` | `E_AcsiApplAddCause [} 476]` | Get,Set Attribute value. |

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeLevMod` (FUNCTION_BLOCK) — §6.3.1.1.60

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeLivDeaMod` (FUNCTION_BLOCK) — §6.3.1.1.61

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeMechHealth` (FUNCTION_BLOCK) — §6.3.1.1.62

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeMod` (FUNCTION_BLOCK) — §6.3.1.1.63

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeMonth` (FUNCTION_BLOCK) — §6.3.1.1.64

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeMultiplier` (FUNCTION_BLOCK) — §6.3.1.1.65

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeObjectName` (FUNCTION_BLOCK) — §6.3.1.1.66

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeObjRef` (FUNCTION_BLOCK) — §6.3.1.1.67

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeOccPer` (FUNCTION_BLOCK) — §6.3.1.1.68

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeOccType` (FUNCTION_BLOCK) — §6.3.1.1.69

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeOpModRect` (FUNCTION_BLOCK) — §6.3.1.1.74

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeOpModSyn` (FUNCTION_BLOCK) — §6.3.1.1.75

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeOptFlds` (FUNCTION_BLOCK) — §6.3.1.1.76

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeOrCategory` (FUNCTION_BLOCK) — §6.3.1.1.77

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeOrIdent` (FUNCTION_BLOCK) — §6.3.1.1.78

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeOriginator` (FUNCTION_BLOCK) — §6.3.1.1.79

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `orCat` | `FB_AcsiDATypeOrCategory [} 129]` | Data attribute. |
| `orIdent` | `FB_AcsiDATypeOrIdent [} 129]` | Data attribute. Properties |
| `bPresence` | `BOOL [} 366]` | Get,Set Attribute visibility. |
| `Fc [} 366]` | `DWORD` | Get,Set Functional group. |
| `stOrigin` | `ST_AcsiOriginator [} 538]` | Get,Set Attribute value as a structured type. |
| `eOrCat` | `E_AcsiOrCategory [} 496]` | Get,Set Attribute value. |
| `eOrIdent` | `T_OCTET64 [} 559]` | Get,Set Attribute value. |

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeParColMod` (FUNCTION_BLOCK) — §6.3.1.1.80

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeParMod` (FUNCTION_BLOCK) — §6.3.1.1.81

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeParTraMod` (FUNCTION_BLOCK) — §6.3.1.1.82

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypePFSign` (FUNCTION_BLOCK) — §6.3.1.1.83

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypePhsRef` (FUNCTION_BLOCK) — §6.3.1.1.84

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypePhyComAddr` (FUNCTION_BLOCK) — §6.3.1.1.85

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `Addr` | `FB_AcsiDATypeAddr [} 109]` | Data attribute. |
| `PRIORITY` | `FB_AcsiBATypeINT8U [} 105]` | Data attribute. |
| `VID` | `FB_AcsiBATypeINT16U [} 105]` | Data attribute. |
| `APPID` | `FB_AcsiBATypeINT16U [} 105]` | Data attribute. Properties |
| `bPresence [} 366]` | `BOOL` | Get,Set Attribute visibility. |
| `Fc [} 366]` | `DWORD` | Get,Set Functional group. |
| `oAddr` | `T_OCTET6 [} 558]` | Get,Set Attribute value. |
| `nPRIORITY` | `BYTE(0..7)` | Get,Set Attribute value. |
| `nVID` | `WORD(0..4095)` | Get,Set Attribute value. |
| `nAPPID` | `WORD` | Get,Set Attribute value. |

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypePhyHealth` (FUNCTION_BLOCK) — §6.3.1.1.86

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypePIDAlg` (FUNCTION_BLOCK) — §6.3.1.1.87

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypePmpCtl` (FUNCTION_BLOCK) — §6.3.1.1.88

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypePmpCtlGen` (FUNCTION_BLOCK) — §6.3.1.1.89

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypePoint` (FUNCTION_BLOCK) — §6.3.1.1.90

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `xVal` | `FB_AcsiDATypeAnalogueValue [} 110]` | Data attribute. |
| `yVal` | `FB_AcsiDATypeAnalogueValue [} 110]` | Data attribute. |
| `zVal` | `FB_AcsiDATypeAnalogueValue [} 110]` | Data attribute. Properties |
| `bPresence` | `BOOL [} 366]` | Get,Set Attribute visibility. |
| `Fc [} 366]` | `DWORD` | Get,Set Functional group. |
| `fXVal` | `REAL` | Get,Set Attribute value. |
| `fYVal` | `REAL` | Get,Set Attribute value. |
| `fZVal` | `REAL` | Get,Set Attribute value. |

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypePolQty` (FUNCTION_BLOCK) — §6.3.1.1.91

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypePOWCap` (FUNCTION_BLOCK) — §6.3.1.1.92

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypePulseConfig` (FUNCTION_BLOCK) — §6.3.1.1.93

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `cmdQual` | `FB_AcsiDATypeCmdQual [} 116]` | Data attribute. |
| `onDur` | `FB_AcsiBATypeINT32U [} 106]` | Data attribute. |
| `offDur` | `FB_AcsiBATypeINT32U [} 106]` | Data attribute. |
| `numPls` | `FB_AcsiBATypeINT32U [} 106]` | Data attribute. Properties |
| `bPresence [} 366]` | `BOOL` | Get,Set Attribute visibility. |
| `Fc [} 366]` | `DWORD` | Get,Set Functional group. |
| `eCmdQual` | `E_AcsiCmdQual [} 482]` | Get,Set Attribute value. |
| `nOnDur` | `DWORD` | Get,Set Attribute value. |
| `nOffDur` | `DWORD` | Get,Set Attribute value. |
| `nNumPls` | `DWORD` | Get,Set Attribute value. |

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeQuality` (FUNCTION_BLOCK) — §6.3.1.1.94

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeRange` (FUNCTION_BLOCK) — §6.3.1.1.95

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeRangeConfig` (FUNCTION_BLOCK) — §6.3.1.1.96

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `hhLim` | `FB_AcsiDATypeAnalogueValue [} 110]` | Data attribute. |
| `hLim` | `FB_AcsiDATypeAnalogueValue [} 110]` | Data attribute. |
| `lLim` | `FB_AcsiDATypeAnalogueValue [} 110]` | Data attribute. |
| `llLim` | `FB_AcsiDATypeAnalogueValue [} 110]` | Data attribute. |
| `min_` | `FB_AcsiDATypeAnalogueValue [} 110]` | Data attribute. |
| `max_` | `FB_AcsiDATypeAnalogueValue [} 110]` | Data attribute. |
| `limDb` | `FB_AcsiBATypeINT32U [} 106]` | Data attribute. Properties |
| `bPresence` | `BOOL [} 366]` | Get,Set Attribute visibility. |
| `Fc [} 366]` | `DWORD` | Get,Set Functional group. |
| `fHHLim` | `REAL` | Get,Set Attribute value. |
| `fHLim` | `REAL` | Get,Set Attribute value. |
| `fLLim` | `REAL` | Get,Set Attribute value. |
| `fLLLim` | `REAL` | Get,Set Attribute value. |
| `fMax` | `REAL` | Get,Set Attribute value. |
| `fMin` | `REAL` | Get,Set Attribute value. |
| `nLimDb` | `DWORD(0..100000)` | Get,Set Attribute value. |

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeRcdMod` (FUNCTION_BLOCK) — §6.3.1.1.97

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeReasonCode` (FUNCTION_BLOCK) — §6.3.1.1.98

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeReTrMod` (FUNCTION_BLOCK) — §6.3.1.1.99

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeRotDir` (FUNCTION_BLOCK) — §6.3.1.1.100

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeRstMod` (FUNCTION_BLOCK) — §6.3.1.1.101

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeSamplingMode` (FUNCTION_BLOCK) — §6.3.1.1.102

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeSboClasses` (FUNCTION_BLOCK) — §6.3.1.1.103

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeScaledValueConfig` (FUNCTION_BLOCK) — §6.3.1.1.104

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `scaleFactor` | `FB_AcsiBATypeFLOAT32 [} 104]` | Data attribute. |
| `offset` | `FB_AcsiBATypeFLOAT32 [} 104]` | Data attribute. Methods |
| `ScaleAToP [} 361]` | `Scales an attribute value into a process value.` | — |
| `ScalePToA [} 361]` | `Scales a process value into an attribute value. Properties` | — |
| `bPresence [} 366] BOOL` | `Get,Set` | Attribute visibility. |
| `Fc [} 366]` | `DWORD` | Get,Set Functional group. |
| `fOffset` | `REAL` | Get,Set Attribute value: Scaling offset. |
| `fScaleFactor` | `REAL` | Get,Set Attribute value: Scaling factor. |

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeSeqT` (FUNCTION_BLOCK) — §6.3.1.1.105

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeServiceError` (FUNCTION_BLOCK) — §6.3.1.1.106

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeSetCharact` (FUNCTION_BLOCK) — §6.3.1.1.107

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeSev` (FUNCTION_BLOCK) — §6.3.1.1.108

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeShOpCap` (FUNCTION_BLOCK) — §6.3.1.1.109

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeSIUnit` (FUNCTION_BLOCK) — §6.3.1.1.110

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeSptEndSt` (FUNCTION_BLOCK) — §6.3.1.1.111

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeStClcTun` (FUNCTION_BLOCK) — §6.3.1.1.112

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeStrWeekDay` (FUNCTION_BLOCK) — §6.3.1.1.113

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeSvOptFlds` (FUNCTION_BLOCK) — §6.3.1.1.114

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeSwOpCap` (FUNCTION_BLOCK) — §6.3.1.1.115

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeSwTyp` (FUNCTION_BLOCK) — §6.3.1.1.116

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeTcmd` (FUNCTION_BLOCK) — §6.3.1.1.117

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeTimeStamp` (FUNCTION_BLOCK) — §6.3.1.1.118

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeTmSyn` (FUNCTION_BLOCK) — §6.3.1.1.119

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeTnkTyp` (FUNCTION_BLOCK) — §6.3.1.1.120

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeTpcRxMod` (FUNCTION_BLOCK) — §6.3.1.1.121

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeTpcTxMod` (FUNCTION_BLOCK) — §6.3.1.1.122

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeTrBeh` (FUNCTION_BLOCK) — §6.3.1.1.123

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeTrgMod` (FUNCTION_BLOCK) — §6.3.1.1.124

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeTriggerConditions` (FUNCTION_BLOCK) — §6.3.1.1.125

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeTrMod` (FUNCTION_BLOCK) — §6.3.1.1.126

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeTypRsCrv` (FUNCTION_BLOCK) — §6.3.1.1.127

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeUnbDetMth` (FUNCTION_BLOCK) — §6.3.1.1.128

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeUnBlkMod` (FUNCTION_BLOCK) — §6.3.1.1.129

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeUnit` (FUNCTION_BLOCK) — §6.3.1.1.131

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `SIUnit` | `FB_AcsiDATypeSIUnit [} 142]` | Data attribute. |
| `multiplier` | `FB_AcsiDATypeMultiplier [} 125]` | Data attribute. Methods |
| `ScaleAToP [} 362]` | `Scales an attribute value into a process value.` | — |
| `ScalePToA [} 362]` | `Scales a process value into an attribute value. Properties` | — |
| `bPresence` | `BOOL [} 366]` | Get,Set Attribute visibility. |
| `Fc [} 366]` | `DWORD` | Get,Set Functional group. |
| `eMultiplier` | `E_AcsiMultiplier [} 493]` | Get,Set Attribute value: Multiplier. |
| `eSIUnit` | `E_AcsiSIUnit [} 508] Get,Set` | Attribute value: SI unit. |

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeValWithTrans` (FUNCTION_BLOCK) — §6.3.1.1.132

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `posVal` | `FB_AcsiBATypeINT8 [} 104]` | Data attribute. |
| `transInd` | `FB_AcsiBATypeBOOLEAN [} 103]` | Data attribute. Properties |
| `bPresence` | `BOOL [} 366]` | Get,Set Attribute visibility. |
| `Fc [} 366]` | `DWORD` | Get,Set Functional group. |
| `iPosVal` | `SINT(-64..63)` | Get,Set Attribute value. |
| `bTransInd` | `BOOL` | Get,Set Attribute value. |

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeVector` (FUNCTION_BLOCK) — §6.3.1.1.133

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `mag` | `FB_AcsiDATypeAnalogueValue [} 110]` | Data attribute. |
| `ang` | `FB_AcsiDATypeAnalogueValue [} 110]` | Data attribute. Properties |
| `bPresence` | `BOOL [} 366]` | Get,Set Attribute visibility. |
| `Fc [} 366]` | `DWORD` | Get,Set Functional group. |
| `fMag` | `REAL` | Get,Set Attribute value. |
| `iMag` | `DINT` | Get,Set Attribute value. |
| `fAng` | `REAL` | Get,Set Attribute value. |
| `iAng` | `DINT` | Get,Set Attribute value. |

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeWeekDay` (FUNCTION_BLOCK) — §6.3.1.1.137

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiDATypeWeiMod` (FUNCTION_BLOCK) — §6.3.1.1.138

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

#### PLC API › Function blocks › Data model

##### `FB_AcsiCommonAttributeClass` (FUNCTION_BLOCK) — §6.3.1.2

**Description:** The function block FB_AcsiCommonAttributeClass is one of the basic function blocks of the TwinCAT IEC 61850 data model. Each data attribute instance (data attribute, DA) generated by the TwinCAT Telecontrol Configurator is derived/extended from FB_AcsiCommonAttributeClass.

##### `FB_AcsiCommonBufferedReportControlBlockClass` (FUNCTION_BLOCK) — §6.3.1.3

**Description:** The function block FB_AcsiCommonBufferedReportControlClass is one of the basic function blocks of the TwinCAT IEC 61850 data model. Each report control block instance for buffered reports (buffered report control block, BRCB) generated by the TwinCAT Telecontrol Configurator is derived/extended from FB_AcsiCommonBufferedReportControlBlockClass.

##### `FB_AcsiCommonControlBlockClass` (FUNCTION_BLOCK) — §6.3.1.4

**Description:** The function block FB_AcsiCommonControlBlockClass belongs to the basic function blocks of the TwinCAT IEC 61850 data model. The function block serves as the basis for all control block function blocks.

##### `FB_AcsiCommonControllableDataClass` (FUNCTION_BLOCK) — §6.3.1.5

**Description:** The function block FB_AcsiCommonControllableDataClass is one of the basic function blocks of the TwinCAT IEC 61850 data model. Each switch control instances generated by the TwinCAT Telecontrol Configurator (common data class, CDC: SPC, DPC, INC,...) is derived/extended from FB_AcsiCommonControllableDataClass.

##### `FB_AcsiCommonDataClass` (FUNCTION_BLOCK) — §6.3.1.6

**Description:** The function block FB_AcsiCommonDataClass is one of the basic function blocks of the TwinCAT IEC 61850 data model. Each data object instance (DO) generated by the TwinCAT Telecontrol Configurator is derived/extended by FB_AcsiCommonDataClass.

##### `FB_AcsiCommonDataSetClass` (FUNCTION_BLOCK) — §6.3.1.7

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `stInfo` | `ST_AcsiDataSetClassInfo [} 533]` | Status and statistics data of the data set instance. Methods |
| `AddMember [} 367]` | `Adds a new data object to the member container` | — |
| `DeleteMember [} 367]` | `Removes a data object from the member container` | — |
| `DeleteAllMembers` | `Removes all data objects from the member container [} 367] Methods for event handling` | — |
| `OnInit [} 367]` | `Initializes/configures the data objects in the member container Properties` | — |
| `nMembers` | `UDINT` | Get Number of data objects in the member container |

**Description:** The function block FB_AcsiCommonDataSetClass is one of the basic function blocks of the TwinCAT IEC 61850 data model. Each dataset instance generated by the TwinCAT Telecontrol Configurator is derived/ extended from FB_AcsiCommonDataSetClass.

##### `FB_AcsiCommonGooseControlBlockClass` (FUNCTION_BLOCK) — §6.3.1.8

**Description:** The function block FB_AcsiCommonGooseControlBlockClass belongs to the basic function blocks of the TwinCAT IEC 61850 data model. Each GOOSE control block instance generated by the TwinCAT Telecontrol Configurator has been derived/extended from FB_AcsiCommonGooseControlBlockClass.

##### `FB_AcsiCommonIEDGroupClass` (FUNCTION_BLOCK) — §6.3.1.9

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `stInfo` | `ST_AcsiIEDGroupClassInfo [} 534]` | Status and statistical data of the IED group. Methods |
| `AddIEDToContainer [} 156]` | `Adds a new device to the container of the IED group. Properties` | — |
| `nIEDs` | `UDINT` | Get Number of IEDs in the container. |
| `sObjectName T_AcsiObjectName` | `Get, Set` | Object name. [} 555] |
| `Day` | `T_AcsiTag [} 556]` | Get, Set Additional object information. |

**Description:** The function block FB_AcsiCommonIEDGroupClass belongs to the basic function blocks of the TwinCAT IEC 61850 data models. Objects derived/extended from FB_AcsiCommonIEDGroupClass represent a group of several IEDs. All IEDs in this group use the same "Real-Time Ethernet Adapter (Multiple Protocol Handler)" for communication.

#### PLC API › Function blocks › Data model › FB_AcsiCommonIEDGroupClass

##### `AddIEDToContainer` (METHOD) — §6.3.1.9.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipIED` | `I_AcsiCommonIntelligentElectronicDeviceClass` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `bMatched` | `BOOL` | — |
| `ipDirNode` | `I_AcsiIEDContainerClass` | — |

**Description:** Adds a new IED to the container of the IED group.

#### PLC API › Function blocks › Data model

##### `FB_AcsiCommonIntelligentElectronicDeviceClass` (FUNCTION_BLOCK) — §6.3.1.10

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `stInfo` | `ST_AcsiIntelligentElectronicDeviceClassInfo [} 534]` | Status and statistical data of the IED. Methods |
| `AddLogicalDeviceToContainer [} 369]` | `Adds a new logical device to the server container Properties` | — |
| `nLogicalDevices` | `UDINT` | Get Number of logical devices in the server container |

**Description:** The function block FB_AcsiCommonIntelligentElectronicDeviceClass is one of the basic function blocks of the TwinCAT IEC 61850 data model. Each server instance (IED) generated by the TwinCAT Telecontrol Configurator is derived/extended from FB_AcsiCommonIntelligentElectronicDeviceClass.

##### `FB_AcsiCommonLogicalDeviceClass` (FUNCTION_BLOCK) — §6.3.1.11

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `stInfo` | `ST_AcsiLogicalDeviceClassInfo [} 535]` | Status and statistics data of the logical device. Methods |
| `AddLogicalNodeToContainer [} 370]` | `Adds a new logical node Properties` | — |
| `nLogicalNodes` | `UDINT` | Get Number of logical node in the container of the logical device |

**Description:** The function block FB_AcsiCommonLogicalDeviceClass is one of the basic function blocks of the TwinCAT IEC 61850 data model. Each instance of the logical device (LD) generated by the TwinCAT Telecontrol Configurator is derived/extended from FB_AcsiCommonLogicalDeviceClass.

##### `FB_AcsiCommonLogicalNodeClass` (FUNCTION_BLOCK) — §6.3.1.12

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `stInfo` | `ST_AcsiLogicalNodeClassInfo [} 535]` | Status and statistics data of the logical node. Methods |
| `AddDataToContainer [} 371]` | `Adds a new data object` | — |
| `AddDataSetToContainer [} 371]` | `Adds a new data set` | — |

**Description:** The function block FB_AcsiCommonLogicalNodeClass is one of the basic function blocks of the TwinCAT IEC 61850 data model. Each instance of the logical node (LN) generated by the TwinCAT Telecontrol Configurator is derived/extended from FB_AcsiCommonLogicalNodeClass.

##### `FB_AcsiCommonMulticastSampledValueControlBlockClass` (FUNCTION_BLOCK) — §6.3.1.13

**Description:** The FB_AcsiCommonMulticastSampledValueControlBlockClass function block is one of the basic function blocks of the TwinCAT IEC 61850 data model. Each SV control block instance generated by the TwinCAT Telecontrol Configurator is derived/extended from FB_AcsiCommonMulticastSampledValueControlBlockClass.

##### `FB_AcsiCommonNodeClass` (FUNCTION_BLOCK) — §6.3.1.14

**Description:** The function block FB_AcsiCommonNodeClass is one of the basic function blocks of the TwinCAT IEC 61850 data model. Each object instance generated by the TwinCAT Telecontrol Configurator is derived/ extended from the basic FB_AcsiCommonNodeClass.

##### `FB_AcsiCommonUnbufferedReportControlBlockClass` (FUNCTION_BLOCK) — §6.3.1.15

**Description:** The function block FB_AcsiCommonUnbufferedReportControlBlockClass is one of the basic function blocks of the TwinCAT IEC 61850 data model. Each report control block instance for unbuffered reports (unbuffered report control block, URCB) generated by the TwinCAT Telecontrol Configurator is derived/extended from FB_AcsiCommonUnbufferedReportControlBlockClass.

#### PLC API › Function blocks › Data model › Switch control

##### `FB_AcsiCDC_Cancel_AnalogValue` (FUNCTION_BLOCK) — §6.3.1.16.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ctlVal` | `FB_AcsiDATypeAnalogueValue [} 110]` | Data attribute. |
| `operTm` | `FB_AcsiDATypeTimeStamp [} 144]` | Data attribute. |
| `origin` | `FB_AcsiDATypeOriginator [} 130]` | Data attribute. |
| `ctlNum` | `FB_AcsiBATypeINT8U [} 105]` | Data attribute. |
| `T` | `FB_AcsiDATypeTimeStamp [} 144]` | Data attribute. |
| `Test` | `FB_AcsiBATypeBOOLEAN [} 103]` | Data attribute. |

**Description:** Use: APC.

##### `FB_AcsiCDC_Cancel_BOOLEAN` (FUNCTION_BLOCK) — §6.3.1.16.2

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ctlVal` | `FB_AcsiBATypeBOOLEAN [} 103]` | Data attribute: Control value (FALSE:= Off, TRUE:= On). |
| `operTm` | `FB_AcsiDATypeTimeStamp [} 144]` | Data attribute. |
| `origin` | `FB_AcsiDATypeOriginator [} 130]` | Data attribute. |
| `ctlNum` | `FB_AcsiBATypeINT8U [} 105]` | Data attribute. |
| `T` | `FB_AcsiDATypeTimeStamp [} 144]` | Data attribute. |
| `Test` | `FB_AcsiBATypeBOOLEAN [} 103]` | Data attribute. |

**Description:** Use: SPC, DPC.

##### `FB_AcsiCDC_Cancel_CODEDENUM` (FUNCTION_BLOCK) — §6.3.1.16.3

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ctlVal` | `FB_AcsiDATypeTcmd [} 144]` | Data attribute. |
| `operTm` | `FB_AcsiDATypeTimeStamp [} 144]` | Data attribute. |
| `origin` | `FB_AcsiDATypeOriginator [} 130]` | Data attribute. |
| `ctlNum` | `FB_AcsiBATypeINT8U [} 105]` | Data attribute. |
| `T` | `FB_AcsiDATypeTimeStamp [} 144]` | Data attribute. |
| `Test` | `FB_AcsiBATypeBOOLEAN [} 103]` | Data attribute. |

**Description:** Use: BSC, BAC.

##### `FB_AcsiCDC_Cancel_ENUMERATED` (FUNCTION_BLOCK) — §6.3.1.16.4

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ctlVal` | `FB_AcsiCDC_ENUMERATED_ctlVal [} 164]` | Data attribute. |
| `operTm` | `FB_AcsiDATypeTimeStamp [} 144]` | Data attribute. |
| `origin` | `FB_AcsiDATypeOriginator [} 130]` | Data attribute. |
| `ctlNum` | `FB_AcsiBATypeINT8U [} 105]` | Data attribute. |
| `T` | `FB_AcsiDATypeTimeStamp [} 144]` | Data attribute. |
| `Test` | `FB_AcsiBATypeBOOLEAN [} 103]` | Data attribute. |
| `ctlVal` | `FB_AcsiBATypeINT32 [} 106]` | Data attribute. |
| `operTm` | `FB_AcsiDATypeTimeStamp [} 144]` | Data attribute. |
| `origin` | `FB_AcsiDATypeOriginator [} 130]` | Data attribute. |
| `ctlNum` | `FB_AcsiBATypeINT8U [} 105]` | Data attribute. |
| `T` | `FB_AcsiDATypeTimeStamp [} 144]` | Data attribute. |
| `Test` | `FB_AcsiBATypeBOOLEAN [} 103]` | Data attribute. |
| `ctlVal` | `FB_AcsiBATypeINT8 [} 104]` | Data attribute. |
| `operTm` | `FB_AcsiDATypeTimeStamp [} 144]` | Data attribute. |
| `Origin` | `FB_AcsiDATypeOriginator [} 130]` | Data attribute. |
| `ctlNum` | `FB_AcsiBATypeINT8U [} 105]` | Data attribute. |
| `T` | `FB_AcsiDATypeTimeStamp [} 144]` | Data attribute. |
| `Test` | `FB_AcsiBATypeBOOLEAN [} 103]` | Data attribute. |

**Description:** Use: ENC.

##### `FB_AcsiCDC_ENUMERATED_ctlVal` (FUNCTION_BLOCK) — §6.3.1.16.7

**Description:** Namespace: Tc3_Acsi [} 101] Library: Tc3_Acsi (Tc3_Acsi.compiled-library)

##### `FB_AcsiCDC_Oper_AnalogValue` (FUNCTION_BLOCK) — §6.3.1.16.8

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ctlVal` | `FB_AcsiDATypeAnalogueValue [} 110]` | Data attribute. |
| `operTm` | `FB_AcsiDATypeTimeStamp [} 144]` | Data attribute. |
| `origin` | `FB_AcsiDATypeOriginator [} 130]` | Data attribute. |
| `ctlNum` | `FB_AcsiBATypeINT8U [} 105]` | Data attribute. |
| `T` | `FB_AcsiDATypeTimeStamp [} 144]` | Data attribute. |
| `Test` | `FB_AcsiBATypeBOOLEAN [} 103]` | Data attribute. |
| `Check` | `FB_AcsiDATypeCheck [} 114]` | Data attribute. |

**Description:** Use: APC.

##### `FB_AcsiCDC_Oper_BOOLEAN` (FUNCTION_BLOCK) — §6.3.1.16.9

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ctlVal` | `FB_AcsiBATypeBOOLEAN` | Data attribute: Control value (FALSE:= Off, [} 103] TRUE:= On). |
| `operTm` | `FB_AcsiDATypeTimeStamp [} 144]` | Data attribute. |
| `origin` | `FB_AcsiDATypeOriginator [} 130]` | Data attribute. |
| `ctlNum` | `FB_AcsiBATypeINT8U [} 105]` | Data attribute. |
| `T` | `FB_AcsiDATypeTimeStamp [} 144]` | Data attribute. |
| `Test` | `FB_AcsiBATypeBOOLEAN [} 103]` | Data attribute. |
| `Check` | `FB_AcsiDATypeCheck [} 114]` | Data attribute. |

**Description:** Use: SPC, DPC.

##### `FB_AcsiCDC_Oper_CODEDENUM` (FUNCTION_BLOCK) — §6.3.1.16.10

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ctlVal` | `FB_AcsiDATypeTcmd [} 144]` | Data attribute. |
| `operTm` | `FB_AcsiDATypeTimeStamp [} 144]` | Data attribute. |
| `origin` | `FB_AcsiDATypeOriginator [} 130]` | Data attribute. |
| `ctlNum` | `FB_AcsiBATypeINT8U [} 105]` | Data attribute. |
| `T` | `FB_AcsiDATypeTimeStamp [} 144]` | Data attribute. |
| `Test` | `FB_AcsiBATypeBOOLEAN [} 103]` | Data attribute. |
| `Check` | `FB_AcsiDATypeCheck [} 114]` | Data attribute. |

**Description:** Use: BSC, BAC.

##### `FB_AcsiCDC_Oper_ENUMERATED` (FUNCTION_BLOCK) — §6.3.1.16.11

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ctlVal` | `FB_AcsiCDC_ENUMERATED_ctlVal [} 164]` | Data attribute. |
| `operTm` | `FB_AcsiDATypeTimeStamp [} 144]` | Data attribute. |
| `origin` | `FB_AcsiDATypeOriginator [} 130]` | Data attribute. |
| `ctlNum` | `FB_AcsiBATypeINT8U [} 105]` | Data attribute. |
| `T` | `FB_AcsiDATypeTimeStamp [} 144]` | Data attribute. |
| `Test` | `FB_AcsiBATypeBOOLEAN [} 103]` | Data attribute. |
| `Check` | `FB_AcsiDATypeCheck [} 114]` | Data attribute. |
| `ctlVal` | `FB_AcsiBATypeINT32 [} 106]` | Data attribute. |
| `operTm` | `FB_AcsiDATypeTimeStamp [} 144]` | Data attribute. |
| `origin` | `FB_AcsiDATypeOriginator [} 130]` | Data attribute. |
| `ctlNum` | `FB_AcsiBATypeINT8U [} 105]` | Data attribute. |
| `T` | `FB_AcsiDATypeTimeStamp [} 144]` | Data attribute. |
| `Test` | `FB_AcsiBATypeBOOLEAN [} 103]` | Data attribute. |
| `Check` | `FB_AcsiDATypeCheck [} 114]` | Data attribute. |
| `ctlVal` | `FB_AcsiBATypeINT8 [} 104]` | Data attribute. |
| `operTm` | `FB_AcsiDATypeTimeStamp [} 144]` | Data attribute. |
| `origin` | `FB_AcsiDATypeOriginator [} 130]` | Data attribute. |
| `ctlNum` | `FB_AcsiBATypeINT8U [} 105]` | Data attribute. |
| `T` | `FB_AcsiDATypeTimeStamp [} 144]` | Data attribute. |
| `Test` | `FB_AcsiBATypeBOOLEAN [} 103]` | Data attribute. |
| `Check` | `FB_AcsiDATypeCheck [} 114]` | Data attribute. |

**Description:** Use: ENC.

##### `FB_AcsiCDC_SBO` (FUNCTION_BLOCK) — §6.3.1.16.14

**Description:** Select before operate.

##### `FB_AcsiCDC_SBOw_AnalogValue` (FUNCTION_BLOCK) — §6.3.1.16.15

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ctlVal` | `FB_AcsiDATypeAnalogueValue [} 110]` | Data attribute. |
| `operTm` | `FB_AcsiDATypeTimeStamp [} 144]` | Data attribute. |
| `origin` | `FB_AcsiDATypeOriginator [} 130]` | Data attribute. |
| `ctlNum` | `FB_AcsiBATypeINT8U [} 105]` | Data attribute. |
| `T` | `FB_AcsiDATypeTimeStamp [} 144]` | Data attribute. |
| `Test` | `FB_AcsiBATypeBOOLEAN [} 103]` | Data attribute. |
| `Check` | `FB_AcsiDATypeCheck [} 114]` | Data attribute. |

**Description:** Use: APC.

##### `FB_AcsiCDC_SBOw_BOOLEAN` (FUNCTION_BLOCK) — §6.3.1.16.16

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ctlVal` | `FB_AcsiBATypeBOOLEAN [} 103]` | Data attribute: Control value (FALSE:= Off, TRUE:= On). |
| `operTm` | `FB_AcsiDATypeTimeStamp [} 144] Data attribute` | — |
| `origin` | `FB_AcsiDATypeOriginator [} 130] Data attribute` | — |
| `ctlNum` | `FB_AcsiBATypeINT8U [} 105]` | Data attribute |
| `T` | `FB_AcsiDATypeTimeStamp [} 144] Data attribute` | — |
| `Test` | `FB_AcsiBATypeBOOLEAN [} 103] Data attribute` | — |
| `Check` | `FB_AcsiDATypeCheck [} 114]` | Data attribute |

**Description:** Use: SPC, DPC.

##### `FB_AcsiCDC_SBOw_CODEDENUM` (FUNCTION_BLOCK) — §6.3.1.16.17

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ctlVal` | `FB_AcsiDATypeTcmd [} 144]` | Data attribute. |
| `operTm` | `FB_AcsiDATypeTimeStamp [} 144]` | Data attribute. |
| `origin` | `FB_AcsiDATypeOriginator [} 130]` | Data attribute. |
| `ctlNum` | `FB_AcsiBATypeINT8U [} 105]` | Data attribute. |
| `T` | `FB_AcsiDATypeTimeStamp [} 144]` | Data attribute. |
| `Test` | `FB_AcsiBATypeBOOLEAN [} 103]` | Data attribute. |
| `Check` | `FB_AcsiDATypeCheck [} 114]` | Data attribute. |

**Description:** Use: BSC, BAC.

##### `FB_AcsiCDC_SBOw_ENUMERATED` (FUNCTION_BLOCK) — §6.3.1.16.18

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ctlVal` | `FB_AcsiCDC_ENUMERATED_ctlVal [} 164]` | Data attribute. |
| `operTm` | `FB_AcsiDATypeTimeStamp [} 144]` | Data attribute. |
| `origin` | `FB_AcsiDATypeOriginator [} 130]` | Data attribute. |
| `ctlNum` | `FB_AcsiBATypeINT8U [} 105]` | Data attribute. |
| `T` | `FB_AcsiDATypeTimeStamp [} 144]` | Data attribute. |
| `Test` | `FB_AcsiBATypeBOOLEAN [} 103]` | Data attribute. |
| `Check` | `FB_AcsiDATypeCheck [} 114]` | Data attribute. |
| `ctlVal` | `FB_AcsiBATypeINT32 [} 106]` | Data attribute. |
| `operTm` | `FB_AcsiDATypeTimeStamp [} 144]` | Data attribute. |
| `origin` | `FB_AcsiDATypeOriginator [} 130]` | Data attribute. |
| `ctlNum` | `FB_AcsiBATypeINT8U [} 105]` | Data attribute. |
| `T` | `FB_AcsiDATypeTimeStamp [} 144]` | Data attribute. |
| `Test` | `FB_AcsiBATypeBOOLEAN [} 103]` | Data attribute. |
| `Check` | `FB_AcsiDATypeCheck [} 114]` | Data attribute. |
| `ctlVal` | `FB_AcsiBATypeINT8 [} 104]` | Data attribute. |
| `operTm` | `FB_AcsiDATypeTimeStamp [} 144]` | Data attribute. |
| `origin` | `FB_AcsiDATypeOriginator [} 130]` | Data attribute. |
| `ctlNum` | `FB_AcsiBATypeINT8U [} 105]` | Data attribute. |
| `T` | `FB_AcsiDATypeTimeStamp [} 144]` | Data attribute. |
| `Test` | `FB_AcsiBATypeBOOLEAN [} 103]` | Data attribute. |
| `Check` | `FB_AcsiDATypeCheck [} 114]` | Data attribute. |

**Description:** Use: ENC.

#### PLC API › Function blocks › Data model › Control blocks

##### `FB_AcsiBufferedReportControlBlock` (FUNCTION_BLOCK) — §6.3.1.17.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `RptID` | `FB_AcsiDATypeVisString129 [} 151]` | Data attribute, Ed1=>RptID:VisStr[65]! |
| `RptEna` | `FB_AcsiBATypeBOOLEAN [} 103]` | Data attribute. |
| `DatSet` | `FB_AcsiDATypeDatSetRef [} 117]` | Data attribute. |
| `ConfRev` | `FB_AcsiBATypeINT32U [} 106]` | Data attribute. |
| `OptFlds` | `FB_AcsiDATypeOptFlds [} 128]` | Data attribute. |
| `BufTm` | `FB_AcsiBATypeINT32U [} 106]` | Data attribute. |
| `SqNum` | `FB_AcsiBATypeINT16U [} 105]` | Data attribute. |
| `TrgOps` | `FB_AcsiDATypeTriggerConditions [} 147]` | Data attribute. |
| `IntgPd` | `FB_AcsiBATypeINT32U [} 106]` | Data attribute. |
| `GI` | `FB_AcsiBATypeBOOLEAN [} 103]` | Data attribute. |
| `PurgeBuf` | `FB_AcsiBATypeBOOLEAN [} 103]` | Data attribute. |
| `EntryID` | `FB_AcsiDATypeEntryID [} 119]` | Data attribute. |
| `TimeOfEntry` | `FB_AcsiDATypeEntryTime [} 119]` | Data attribute. |
| `ResvTms` | `FB_AcsiBATypeINT16 [} 105]` | Data attribute, Ed2. |
| `Owner` | `FB_AcsiDATypeOctet64 [} 127]` | Data attribute, Ed2. |

**Description:** The function block FB_AcsiBufferedReportControlBlock contains the default data attributes of a report control block for buffered reports.

##### `FB_AcsiGooseControlBlock` (FUNCTION_BLOCK) — §6.3.1.17.2

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `GoEna` | `FB_AcsiBATypeBOOLEAN [} 103]` | Data attribute, enables/disables the GOOSE |

**Description:** The function block FB_AcsiGooseControlBlock contains the standard data attributes of a GOOSE control block.

##### `FB_AcsiMulticastSampledValueControlBlock` (FUNCTION_BLOCK) — §6.3.1.17.3

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `SvEna` | `FB_AcsiBATypeBOOLEAN [} 103]` | Data attribute, enables/disables the SV |

**Description:** The FB_AcsiMulticastSampledValueControlBlock function block contains the standard data attributes of an SV control block.

##### `FB_AcsiUnbufferedReportControlBlock` (FUNCTION_BLOCK) — §6.3.1.17.4

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `RptID` | `FB_AcsiDATypeVisString129 [} 151]` | Data attribute, Ed1=>RptID:VisStr[65]! |
| `RptEna` | `FB_AcsiBATypeBOOLEAN [} 103]` | Data attribute |
| `Resv` | `FB_AcsiBATypeBOOLEAN [} 103]` | Data attribute |
| `DatSet` | `FB_AcsiDATypeDatSetRef [} 117]` | Data attribute |
| `ConfRev` | `FB_AcsiBATypeINT32U [} 106]` | Data attribute |
| `OptFlds` | `FB_AcsiDATypeOptFlds [} 128]` | Data attribute |
| `BufTm` | `FB_AcsiBATypeINT32U [} 106]` | Data attribute |
| `SqNum` | `FB_AcsiBATypeINT8U [} 105]` | Data attribute |
| `TrgOps` | `FB_AcsiDATypeTriggerConditions [} 147]` | Data attribute |
| `IntgPd` | `FB_AcsiBATypeINT32U [} 106]` | Data attribute |
| `GI` | `FB_AcsiBATypeBOOLEAN [} 103]` | Data attribute |
| `Owner` | `FB_AcsiDATypeOctet64 [} 127]` | Data attribute, Ed2. |

**Description:** The function block FB_AcsiUnbufferedReportControlBlock contains the default data attributes of a report control block for unbuffered reports.

#### PLC API › Function blocks › Protocol settings

##### `FB_GseAdapterSettingsClass` (FUNCTION_BLOCK) — §6.3.2.1

**Description:** The function block FB_GseAdapterSettingsClass is used to configure a network adapter that can be used for GSE communication.

##### `FB_ScsmClientSettingsClass` (FUNCTION_BLOCK) — §6.3.2.2

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `services` | `FB_MmsServiceSupportOptio Inherited from` | Configuration of the |
| `ns [} 198]` | `FB_MmsClientSettingsClass` | supported MMS protocol [} 191] services. |
| `parameters` | `FB_MmsParameterSupportO -//-` | Configuration of the |
| `ptions [} 199]` | `supported MMS protocol` | — |

**Description:** The function block FB_ScsmClientSettingsClass is used to configure the SCSM communication layer.

##### `FB_ScsmConnectionSettingsClass` (FUNCTION_BLOCK) — §6.3.2.3

**Description:** The function block FB_ScsmConnectionSettingsClass is used to configure the SCSM communication layer. The configuration settings only apply to a selected server session function block instance.

##### `FB_ScsmServerSettingsClass` (FUNCTION_BLOCK) — §6.3.2.4

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `services` | `FB_MmsServiceSupport Inherited from` | Configuration of the supported MMS |
| `Options [} 198]` | `FB_MmsServerSettingsClas protocol services. s [} 201]` | — |
| `parameters` | `FB_MmsParameterSupp -//-` | Configuration of the supported MMS |
| `ortOptions [} 199]` | `protocol parameters.` | — |
| `extendedService FB_MmsAdditionalSupp -//-` | `Configuration of the additionally` | — |
| `s` | `ortOptions [} 199]` | supported MMS protocol services. |
| `extendedParame FB_MmsAdditionalCBBO -//-` | `Configuration of the supported MMS-` | — |
| `ters` | `ptions [} 200]` | CBB protocol parameters. |

**Description:** The function block FB_ScsmServerSettingsClass is used for the configuration of the SCSM communication layer.

##### `FB_MmsClientSettingsClass` (FUNCTION_BLOCK) — §6.3.2.5

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `services` | `FB_MmsServiceSupportOptions` | .nUsedBits := Object for the |
| `[} 198]` | `cMmsServicesSupportOpti` | configuration of the onsBitSize (* default: 85 supported MMS protocol |
| `*),` | `services. .bStatus := TRUE, .bGetNameList := TRUE, .bIdentify := TRUE, .bRead := TRUE, .bWrite := TRUE, .bGetVariableAccessAttrib utes := TRUE, .bDefineNamedVariableLis t := TRUE, .bGetNamedVariableListAt tributes := TRUE, .bDeleteNamedVariableLis t := TRUE, .bGetDomainAttributes := TRUE, .bInformationReport := TRUE, .bConclude := TRUE, .bCancel := TRUE` | — |
| `parameters` | `FB_MmsParameterSupportOption .nUsedBits := .cMmsPara Object for the` | — |
| `s [} 199]` | `meterSupportOptionsBitSi configuration of the ze (* default := 11 *),` | supported MMS protocol .bStr1 := TRUE, parameters. .bStr2 := TRUE, .bVnam := TRUE, .bValt := TRUE, .bVlis := TRUE |
| `extendedServices FB_MmsAdditionalSupportOption .nUsedBits :=` | `Object for the` | — |
| `s [} 199]` | `cMmsAdditionalSupportOp` | configuration of the |

**Description:** The function block FB_MmsClientSettingsClass is used for the configuration of the MMS communication layer.

#### PLC API › Function blocks › Protocol settings › FB_MmsClientSettingsClass

##### `FB_MmsServiceSupportOptions` (FUNCTION_BLOCK) — §6.3.2.5.1

**Description:** The function block FB_MmsServiceSupportOptions is used to configure the supported MMS protocol services.

##### `FB_MmsParameterSupportOptions` (FUNCTION_BLOCK) — §6.3.2.5.2

**Description:** The function block FB_MmsParameterSupportOptions is used to configure the supported MMS protocol parameters.

##### `FB_MmsAdditionalSupportOptions` (FUNCTION_BLOCK) — §6.3.2.5.3

**Description:** The function block FB_MmsAdditionalSupportOptions is used to configure the additionally supported MMS protocol services.

##### `FB_MmsAdditionalCBBOptions` (FUNCTION_BLOCK) — §6.3.2.5.4

**Description:** The function block FB_MmsAdditionalCBBOptions is used to configure the additionally supported MMS CBB Protocol parameters.

#### PLC API › Function blocks › Protocol settings

##### `FB_MmsConnectionSettingsClass` (FUNCTION_BLOCK) — §6.3.2.6

**Description:** The function block FB_MmsConnectionSettingsClass is used to configure the MMS communication layer. The configuration settings only apply to a selected server session function block instance.

##### `FB_MmsServerSettingsClass` (FUNCTION_BLOCK) — §6.3.2.7

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `services` | `FB_MmsServiceSupp` | .nUsedBits := Object for the configuration of the supported |
| `ortOptions [} 198] cMmsServicesSupportOpti` | `MMS protocol services. onsBitSize (* default: 85 *), .bStatus := TRUE, .bGetNameList := TRUE, .bIdentify := TRUE, .bRead := TRUE, .bWrite := TRUE, .bGetVariableAccessAttribu tes := TRUE, .bDefineNamedVariableList := TRUE, .bGetNamedVariableListAtt ributes := TRUE, .bDeleteNamedVariableList := TRUE, .bGetDomainAttributes := TRUE, .bInformationReport := TRUE, .bConclude := TRUE, .bCancel := TRUE` | — |

**Description:** The function block FB_MmsServerSettingsClass is used for the configuration of the MMS communication layer.

##### `FB_UlosiClientSettingsClass` (FUNCTION_BLOCK) — §6.3.2.8

**Description:** The function block FB_UlosiClientSettingsClass is used to configure the ULOSI (Upper Layer OSI) communication layer.

##### `FB_UlosiConnectionSettingsClass` (FUNCTION_BLOCK) — §6.3.2.9

**Description:** The function block FB_UlosiConnectionSettingsClass is used to configure the ULOSI communication layer (Upper Layer OSI). The configuration settings only apply to a selected server session function block instance.

##### `FB_UlosiServerSettingsClass` (FUNCTION_BLOCK) — §6.3.2.10

**Description:** The function block FB_UlosiServerSettingsClass is used to configure the ULOSI (Upper Layer OSI) communication layer.

##### `FB_Rfc1006ClientSettingsClass` (FUNCTION_BLOCK) — §6.3.2.11

**Description:** The function block FB_Rfc1006ClientSettingsClass is used to configure the RFC1006 communication layer.

##### `FB_Rfc1006ConnectionSettingsClass` (FUNCTION_BLOCK) — §6.3.2.12

**Description:** The function block FB_Rfc1006ConnectionSettingsClass is used to configure the RFC1006 communication layer. The configuration settings only apply to a selected server session function block instance.

##### `FB_Rfc1006ServerSettingsClass` (FUNCTION_BLOCK) — §6.3.2.13

**Description:** The function block FB_Rfc1006ServerSettingsClass is used to configure the RFC1006 communication layer.

##### `FB_TpktClientSettingsClass` (FUNCTION_BLOCK) — §6.3.2.14

**Description:** The function block FB_TpktClientSettingsClass is used to configure the TPKT communication layer.

##### `FB_TpktConnectionSettingsClass` (FUNCTION_BLOCK) — §6.3.2.15

**Description:** The function block FB_TpktConnectionSettingsClass is used to configure the TPKT communication layer. The configuration settings only apply to a selected server session function block instance.

##### `FB_TpktServerSettingsClass` (FUNCTION_BLOCK) — §6.3.2.16

**Description:** The function block FB_TpktServerSettingsClass is used to configure the TPKT communication layer.

##### `FB_SocketClientSettingsClass` (FUNCTION_BLOCK) — §6.3.2.17

**Description:** The function block FB_SocketClientSettingsClass is used to configure the TCP/IP communication layer.

##### `FB_SocketConnectionSettingsClass` (FUNCTION_BLOCK) — §6.3.2.18

**Description:** The function block FB_SocketConnectionSettingsClass is used to configure the TCP/IP communication layer. The configuration settings only apply to a selected server session function block instance.

##### `FB_SocketServerSettingsClass` (FUNCTION_BLOCK) — §6.3.2.19

**Description:** The function block FB_SocketServerSettingsClass is used to configure the TCP/IP communication layer.

##### `FB_SocketTlsSettingsClass` (FUNCTION_BLOCK) — §6.3.2.20

**Description:** The FB_SocketTlsSettingsClass function block is used to configure the TLS (Transport Layer Security) communication layer. TLS enables secure IEC 61850 client-server communication.

#### PLC API › Function blocks › Communication

##### `FB_iec61850ClientClass` (FUNCTION_BLOCK) — §6.3.3.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `settings` | `FB_ScsmClientSettingsClass [} 176]` | Protocol settings for the communication layer. |

**Description:** The function block FB_iec61850CommonClass implements interfaces for communication and data exchange between the TwinCAT PLC client application and the IEC 61850 server.

##### `FB_iec61850ConnectionClass` (FUNCTION_BLOCK) — §6.3.3.2

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `settings` | `FB_ScsmConnectionSettingsClass [} 183]` | Protocol settings for the communication layer. Methods |
| `Execute` | `This method triggers the execution of the communication` | — |

**Description:** The function block FB_iec61850ConnectionClass implements interfaces for establishing communication and exchanging data between the TwinCAT PLC server application and the IEC 61850 client. A function block instance implements a server session (a server connection with a remote client).

##### `FB_iec61850ServerClass` (FUNCTION_BLOCK) — §6.3.3.3

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `settings` | `FB_ScsmServerSettingsClass [} 184]` | Protocol settings for the communication layer. Methods |
| `AddConnection [} 437]` | `Adds a connection instance to the Server.` | — |
| `Execute` | `This method triggers the execution of the communication` | — |

**Description:** The function block FB_iec61850ServerClass implements an interface for establishment of communication and data exchange between the TwinCAT Server application and the IEC 61850 Client.

#### PLC API › Function blocks › Communication › Control block access

##### `FB_ScsmBrCBImplClass` (FUNCTION_BLOCK) — §6.3.3.4.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `Client` | `FB_ScsmBrCBClientJobCl Local` | Client implementation of the BRCB |
| `ass [} 259]` | `control block.` | — |
| `Server` | `FB_ScsmBrCBServerJobCl Local` | Server implementation of the BRCB |
| `ass [} 260]` | `control block.` | — |
| `RptID` | `FB_AcsiDATypeVisString1 Inherited from` | Data attribute, |
| `29 [} 151]` | `FB_AcsiBufferedReportControl Ed1=>RptID:VisStr[65]! Block [} 170]` | — |
| `RptEna` | `FB_AcsiBATypeBOOLEAN -//- [} 103]` | Data attribute |
| `DatSet` | `FB_AcsiDATypeDatSetRef -//- [} 117]` | Data attribute |
| `ConfRev` | `FB_AcsiBATypeINT32U [} 106]` | -//- Data attribute |
| `OptFlds` | `FB_AcsiDATypeOptFlds -//- [} 128]` | Data attribute |
| `BufTm` | `FB_AcsiBATypeINT32U [} 106]` | -//- Data attribute |
| `SqNum` | `FB_AcsiBATypeINT16U [} 105]` | -//- Data attribute |
| `TrgOps` | `FB_AcsiDATypeTriggerCo -//-` | Data attribute nditions [} 147] |
| `IntgPd` | `FB_AcsiBATypeINT32U [} 106]` | -//- Data attribute |
| `GI` | `FB_AcsiBATypeBOOLEAN -//- [} 103]` | Data attribute |
| `PurgeBuf` | `FB_AcsiBATypeBOOLEAN -//- [} 103]` | Data attribute |
| `EntryID` | `FB_AcsiDATypeEntryID [} 119]` | -//- Data attribute |
| `TimeOfEntry` | `FB_AcsiDATypeEntryTime -//- [} 119]` | Data attribute |
| `ResvTms` | `FB_AcsiBATypeINT16 [} 105]` | -//- Data attribute, Ed2. |
| `Owner` | `FB_AcsiDATypeOctet64 -//- [} 127]` | Data attribute, Ed2. |

**Description:** The function block FB_ScsmBrCBImplClass contains the client and server implementation of the properties and functions of a BRCB control block. For each configured GOOSE control block an instance of FB_GseBrCBImplClass is created by the TwinCAT Telecontrol Configurator.

##### `FB_ScsmBrCBClientJobClass` (FUNCTION_BLOCK) — §6.3.3.4.2

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `stInfo` | `ST_ScsmBrCBJobInfo [} 550]` | Information received in the last report message. Methods EnableReq [} 456] Enables the control block. DisableReq [} 456] Disables the control block. |
| `GIreq [} 456]` | `Enables the general interrogation command.` | — |

**Description:** Client implementation of the BRCB control block.

##### `FB_ScsmBrCBServerJobClass` (FUNCTION_BLOCK) — §6.3.3.4.3

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `stInfo` | `ST_ScsmBrCBJobInfo [} 550]` | Information sent in the last report message. Methods |
| `Execute [} 457]` | `Runs the RCB state machine of the server. Properties cess` | — |
| `bOverwriteSameCycleCha BOO Set` | `If TRUE, multiple value changes within a PLC cycle and a data` | — |
| `nges` | `L` | object are treated as single value changes (only one report is |

**Description:** Server implementation of the BRCB control block.

##### `FB_ScsmGoCBImplClass` (FUNCTION_BLOCK) — §6.3.3.4.4

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `Client` | `FB_ScsmGoCBClientJo Local` | Client implementation of the |
| `bClass [} 264]` | `GOOSE control block.` | — |
| `Server` | `FB_ScsmGoCBServerJ Local` | Server implementation of the |
| `obClass [} 265]` | `GOOSE control block.` | — |
| `GoEna` | `FB_AcsiBATypeBOOLE Inherited from [} 171]` | Data attribute AN [} 103] FB_AcsiGooseControlBlock |
| `GoID` | `FB_AcsiDATypeVisStri -//-` | Data attribute ng129 [} 151] |
| `DatSet` | `FB_AcsiDATypeDatSet -//-` | Data attribute Ref [} 117] |
| `ConfRev` | `FB_AcsiBATypeINT32 -//- U [} 106]` | Data attribute |
| `NdsCom` | `FB_AcsiBATypeBOOLE -//- AN [} 103]` | Data attribute |
| `DstAddress` | `FB_AcsiDATypePhyCo -//-` | Data attribute mAddr [} 132] |
| `MinTime` | `FB_AcsiBATypeINT32 -//- U [} 106]` | Data attribute |
| `MaxTime` | `FB_AcsiBATypeINT32 -//- U [} 106]` | Data attribute |
| `FixedOffs` | `FB_AcsiBATypeBOOLE -//- AN [} 103]` | Data attribute |

**Description:** The function block FB_ScsmGoCBImplClass contains the client and server implementation of the properties and functions of a GOOSE control block.

##### `FB_ScsmGoCBClientJobClass` (FUNCTION_BLOCK) — §6.3.3.4.5

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `stInfo` | `ST_ScsmGoCBJobInfo [} 552] Methods EnableReq [} 459]` | Enables the control block. DisableReq [} 459] Disables the control block. Properties |
| `sGoID` | `T_AcsiVisString129 [} 556]` | Set GOOSE message identification string. |

**Description:** Client implementation of the GOCB control block.

##### `FB_ScsmGoCBServerJobClass` (FUNCTION_BLOCK) — §6.3.3.4.6

**Description:** Server implementation of the GOCB control block.

##### `FB_ScsmUrCBImplClass` (FUNCTION_BLOCK) — §6.3.3.4.7

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `Client` | `FB_ScsmUrCBClientJobCla Local` | Client implementation of the URCB |
| `ss [} 268]` | `control block.` | — |
| `Server FB_ScsmUrCBServerJobCla Local` | `Server implementation of the URCB` | — |
| `ss [} 269]` | `control block.` | — |
| `RptID` | `FB_AcsiDATypeVisString1 Inherited from` | Data attribute, Ed1=>RptID:VisStr[65]! 29 [} 151] FB_AcsiUnbufferedReportContr olBlock [} 172] |
| `RptEna FB_AcsiBATypeBOOLEAN -//-` | `Data attribute [} 103]` | — |
| `Resv` | `FB_AcsiBATypeBOOLEAN -//- [} 103]` | Data attribute |
| `DatSet FB_AcsiDATypeDatSetRef -//-` | `Data attribute [} 117]` | — |
| `ConfRev FB_AcsiBATypeINT32U` | `-//-` | Data attribute [} 106] |
| `OptFlds FB_AcsiDATypeOptFlds` | `-//-` | Data attribute [} 128] |
| `BufTm FB_AcsiBATypeINT32U` | `-//-` | Data attribute [} 106] |
| `SqNum FB_AcsiBATypeINT8U` | `-//-` | Data attribute [} 105] |
| `TrgOps FB_AcsiDATypeTriggerCon -//-` | `Data attribute ditions [} 147]` | — |
| `IntgPd FB_AcsiBATypeINT32U` | `-//-` | Data attribute [} 106] |
| `GI` | `FB_AcsiBATypeBOOLEAN -//- [} 103]` | Data attribute |
| `Owner FB_AcsiDATypeOctet64` | `-//-` | Data attribute, Ed2. [} 127] |

**Description:** The function block FB_ScsmUrCBImplClass contains the client and server implementation of the properties and functions of a URCB control block. For each configured GOOSE control block an instance of FB_ScsmUrCBImplClass is created by the TwinCAT Telecontrol Configurator.

##### `FB_ScsmUrCBClientJobClass` (FUNCTION_BLOCK) — §6.3.3.4.8

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `stInfo` | `ST_ScsmUrCBJobInfo [} 554]` | Information received in the last report message. Methods EnableReq [} 461] Enables the control block. DisableReq [} 461] Disables the control block. |
| `GIreq [} 461]` | `Enables the general interrogation command. Properties` | — |
| `cOptFlds` | `ST_AcsiOptionalFields [} 536]` | Set Optional fields that are transferred in a report. |
| `cTrgOps` | `ST_AcsiTriggerConditions [} 544]` | Set Trigger options for sending a report. |
| `nBufTm` | `DWORD` | Set Max. report buffer time in milliseconds. |
| `nIntgPd` | `DWORD` | Set Max. time between integrity reports in milliseconds. |
| `sRptID` | `T_AcsiVisString129 [} 556] Set` | Report identification string. |

**Description:** Client implementation of the URCB control block.

##### `FB_ScsmUrCBServerJobClass` (FUNCTION_BLOCK) — §6.3.3.4.9

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `stInfo` | `ST_ScsmUrCBJobInfo [} 554]` | Information sent in the last report message. Methods |
| `Execute [} 462]` | `Runs the RCB state machine of the server. Properties Ac- Description cess` | — |

**Description:** Server implementation of the URCB control block.

##### `FB_ScsmMsvCBImplClass` (FUNCTION_BLOCK) — §6.3.3.4.10

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `SvEna` | `FB_AcsiBATypeBOOLEAN` | Inherited from Data attribute |
| `[} 103]` | `FB_AcsiMulticastSampledValueContro lBlock [} 171]` | — |
| `MsvID` | `FB_AcsiDATypeVisString129 [} 151]` | -//- Data attribute |
| `DatSet` | `FB_AcsiDATypeDatSetRef [} 117]` | -//- Data attribute |
| `ConfRev` | `FB_AcsiBATypeINT32U [} 106]` | -//- Data attribute |
| `SmpRate` | `FB_AcsiBATypeINT16U [} 105]` | -//- Data attribute |
| `OptFlds` | `FB_AcsiDATypeSvOptFlds [} 143]` | -//- Data attribute |
| `SmpMod` | `FB_AcsiDATypeSamplingMode -//- [} 139]` | Data attribute |
| `DstAddress` | `FB_AcsiDATypePhyComAddr [} 132]` | -//- Data attribute |
| `NoAsdu` | `FB_AcsiBATypeINT16U [} 105] -//-` | Data attribute |

**Description:** The function block FB_ScsmMsvCBImplClass contains the client and server implementations of the properties and functions of an MSV control block (MSV = Multicast Sampled Value).

#### PLC API › Function blocks › Communication › GOOSE

##### `FB_GseAdapterClass` (FUNCTION_BLOCK) — §6.3.3.5.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `settings` | `FB_GseAdapterSettingsClass [} 173]` | Adapter configuration settings. Methods |
| `StartPublisher` | `Starts the publishing process on all GOCBs. [} 274]` | — |
| `StopPublisher` | `Stops the publishing process on all GOCBs. [} 274]` | — |
| `Subscribe` | `Starts the subscriber process on all GOCBs. [} 274]` | — |
| `Unsubscribe` | `Stops the subscriber process for all GOCBs. [} 275]` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `stInfo` | `ST_GseAdapterInfo [} 545]` | Statistical information on GSE communication (e.g. on the |

**Description:** The function block FB_GseAdapterClass implements interfaces for exchanging the high-priority GSE data (Global System Event) over a selected network interface. These data include GOOSE, GSSE or SV (Sampled Values) messages. To be able to execute the communication, each instance of FB_GseAdapterClass must be connected to a corresponding network adapter. This is explained in RT Ethernet adapter configuration [} 35].

#### PLC API › Function blocks › Communication › GOOSE › FB_GseAdapterClass

##### `StartPublisher` (METHOD) — §6.3.3.5.1.1

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipError` | `I_ServiceErrorClass` | — |

**Description:** Starts the publishing process on all GOCBs.

##### `StopPublisher` (METHOD) — §6.3.3.5.1.2

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipError` | `I_ServiceErrorClass` | — |

**Description:** Stops the publishing process on all GOCBs.

##### `Subscribe` (METHOD) — §6.3.3.5.1.3

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipError` | `I_ServiceErrorClass` | — |

**Description:** Starts the subscriber process on all GOCBs.

##### `Unsubscribe` (METHOD) — §6.3.3.5.1.4

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipError` | `I_ServiceErrorClass` | — |

**Description:** Stops the subscriber process for all GOCBs.

#### PLC API › Function blocks › Communication › GOOSE

##### `FB_GseGoCBImplClass` (FUNCTION_BLOCK) — §6.3.3.5.2

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `Publisher` | `FB_GseGoCBPublisherCla Local` | Publisher implementation of the GOOSE ss [} 276] control block. |
| `Subscriber FB_GseGoCBSubscriberCl Local` | `Subscriber implementation of the GOOSE ass [} 277]` | control block. |
| `Client` | `FB_ScsmGoCBClientJobCl Inherited from` | Client implementation of the GOOSE control ass [} 264] FB_ScsmGoCBImplCla block. ss [} 262] |
| `Server` | `FB_ScsmGoCBServerJobC -//-` | Server implementation of the GOOSE control lass [} 265] block. |
| `GoEna` | `FB_AcsiBATypeBOOLEAN Inherited from` | Data attribute [} 103] FB_AcsiGooseControl Block [} 171] |
| `GoID` | `FB_AcsiDATypeVisString1 -//-` | Data attribute |

**Description:** The function block FB_GseGoCBImplClass contains the implementation of the properties of a GOOSE control block as well as the functions for Publisher and Subscriber. For each configured GOOSE control block an instance of FB_GseGoCBImplClass is created by the TwinCAT Telecontrol Configurator. For more information on code generation for GOOSE, see Automatic code generation [} 80].

##### `FB_GseGoCBPublisherClass` (FUNCTION_BLOCK) — §6.3.3.5.3

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `stTx` | `ST_GseGoCBPublisherTx [} 546]` | Information sent in the last GOOSE message. Methods |
| `Execute [} 399]` | `Executes the Publisher state machine. Start [} 399]` | Starts sending GOOSE messages. Stop [} 399] Stops sending GOOSE messages. |
| `Update [} 399]` | `Triggers an immediate sending of a GOOSE message. Properties` | — |
| `bTest` | `BOOL` | Set Simulation/test flag of GOOSE messages. At value TRUE the simulation and test flag is set in the |

**Description:** Publisher implementation of the GOOSE control block.

##### `FB_GseGoCBSubscriberClass` (FUNCTION_BLOCK) — §6.3.3.5.4

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `stRx` | `ST_GseGoCBSubscriberRx [} 547]` | Information received in the last GOOSE message. Methods |
| `Execute [} 400]` | `Executes the Subscriber state machine. Enable [} 400]` | Starts receiving GOOSE messages. Disable [} 401] Stops receiving GOOSE messages. |

**Description:** Subscriber implementation of the GOOSE control block.

#### PLC API › Function blocks › Communication › Sampled Values

##### `FB_CltsByteOrderConverterClass` (FUNCTION_BLOCK) — §6.3.3.6.1

**VAR_IN_OUT / Inputs-Outputs**

| Parameter | Type | Description |
|---|---|---|
| `in` | `REAL` | — |
| `out` | `T_OCTET4` | — |
| `in` | `DINT` | — |
| `out` | `T_OCTET4` | — |
| `in` | `T_OCTET4` | — |
| `out` | `REAL` | — |
| `in` | `T_OCTET4` | — |
| `out` | `DINT` | — |

**Description:** The natural byte order of the data on a TwinCAT system is referred to as the host byte order. The byte order of the data transmitted over the network is referred to as the network byte order. The network byte order of IEC 61850 data largely corresponds to the big-endian format, while the TwinCAT system uses the byte order of the little-endian format. This function block implements methods that allow the byte order of the IEC 61850 data to be changed (little-endian <-> big-endian).

##### `FB_GseByteOrderConverterClass` (FUNCTION_BLOCK) — §6.3.3.6.2

**Description:** PLC API | Function blocks

#### PLC API › Function blocks › Communication › Sampled Values › FB_GseByteOrderConverterClass

##### `HostToNetQuality` (METHOD) — §6.3.3.6.2.1

**VAR_IN_OUT / Inputs-Outputs**

| Parameter | Type | Description |
|---|---|---|
| `in` | `ST_AcsiQuality` | — |
| `out` | `T_OCTET4` | — |

**Description:** Encodes values of type ST_AcsiQuality [} 541] into the network transmission buffer of type T_OCTET4 [} 558].

##### `NetToHostQuality` (METHOD) — §6.3.3.6.2.2

**VAR_IN_OUT / Inputs-Outputs**

| Parameter | Type | Description |
|---|---|---|
| `in` | `T_OCTET4` | — |
| `out` | `ST_AcsiQuality` | — |

**Description:** Decodes values of type ST_AcsiQuality [} 541] from the network receive buffer of type T_OCTET4 [} 558].

#### PLC API › Function blocks › Communication › Sampled Values

##### `FB_GseMsvCBImplClass` (FUNCTION_BLOCK) — §6.3.3.6.3

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `Publis FB_GseMsvCBPubli Local` | `Publisher implementation of the SV control` | — |
| `her` | `sherClass [} 288]` | block. |
| `Subsc FB_GseMsvCBSubs Local` | `Subscriber implementation of the SV control` | — |
| `riber criberClass [} 289]` | `block.` | — |
| `Client FB_ScsmMsvCBCl Inherited from` | `Client implementation of the SV control block.` | — |
| `ientJobClass` | `FB_ScsmMsvCBImplClass [} 270]` | — |
| `Server FB_ScsmMsvCBS -//-` | `Server implementation of the SV control block. erverJobClass` | — |
| `SvEna FB_AcsiBATypeBO Inherited from` | `Data attribute OLEAN [} 103]` | FB_AcsiMulticastSampledValueC ontrolBlock [} 171] |
| `MsvID FB_AcsiDATypeVisS -//-` | `Data attribute tring129 [} 151]` | — |
| `DatSe FB_AcsiDATypeDat -//-` | `Data attribute` | — |
| `t` | `SetRef [} 117]` | — |
| `ConfR FB_AcsiBATypeINT -//-` | `Data attribute` | — |
| `ev` | `32U [} 106]` | — |
| `SmpR FB_AcsiBATypeINT -//-` | `Data attribute` | — |
| `ate` | `16U [} 105]` | — |
| `OptFld FB_AcsiDATypeSvO -//-` | `Data attribute` | — |
| `s` | `ptFlds [} 143]` | — |
| `SmpM FB_AcsiDATypeSa -//-` | `Data attribute` | — |
| `od` | `mplingMode [} 139]` | — |
| `DstAd FB_AcsiDATypePhy -//-` | `Data attribute dress ComAddr [} 132]` | — |
| `noAS FB_AcsiBATypeINT -//-` | `Data attribute` | — |
| `DU` | `16U [} 105] Sample` | — |

**Description:** The FB_GseMsvCBImplClass function block contains the implementation of the properties of an SV control block (Sampled Values Control Block) as well as the functions for Publisher and Subscriber. For each configured SV control block an instance of FB_GseMsvCBImplClass is created by the TwinCAT Telecontrol Configurator. For more information on code generation for SV, see Automatic code generation [} 80].

##### `FB_GseMsvCBPublisherClass` (FUNCTION_BLOCK) — §6.3.3.6.4

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `stTx` | `ST_GseMsvCBPublisherTx [} 548]` | Information sent in the last SV message. Methods |
| `Execute [} 403]` | `Executes the Publisher state machine. Start [} 403]` | Starts sending SV messages. Stop [} 404] Stops sending SV messages. |
| `Update [} 404]` | `Triggers immediate transmission of an SV message. Properties` | — |
| `ipAdapter` | `I_GseAdapterClass [} 397]` | Set Interface of the SV network adapter. |

**Description:** Publisher implementation of the SV control block.

##### `FB_GseMsvCBSubscriberClass` (FUNCTION_BLOCK) — §6.3.3.6.5

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `stRx` | `ST_GseMsvCBSubscriberRx [} 549]` | Information received in the last SV message. Methods |
| `Execute [} 404]` | `Executes the Subscriber state machine. Enable [} 405]` | Starts receiving SV messages. Disable [} 405] Stops receiving SV messages. |

**Description:** Subscriber implementation of the SV control block.

##### `FB_GseSvApduClass` (FUNCTION_BLOCK) — §6.3.3.6.6

**Description:** Object instances of FB_GseSvApduClass implement functionalities of an SV-APDU.

#### PLC API › Function blocks › Communication › Sampled Values › FB_GseSvApduClass

##### `OnSvPublisherHostToNet` (METHOD) — §6.3.3.6.6.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAdapter` | `I_GseAdapterClass` | — |
| `ipApdu` | `I_GseSvApduClass` | — |

**Description:** In this method, the SV publisher data is converted from the host byte order (little-endian) to the network byte order (big-endian) for transmission.

##### `OnSvSubscriberNetToHost` (METHOD) — §6.3.3.6.6.2

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAdapter` | `I_GseAdapterClass` | — |
| `ipApdu` | `I_GseSvApduClass` | — |

**Description:** In this method, the received SV subscriber data is converted from network byte order (big-endian) to host byte order (little-endian).

##### `AddAsduToContainer` (METHOD) — §6.3.3.6.6.3

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAsdu` | `I_GseSvAsduClass` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `bMatched` | `BOOL` | — |

**Description:** Adds an ASDU object to the container of ASDU objects.

##### `Equals` (METHOD) — §6.3.3.6.6.4

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipOther` | `I_GseSvApduClass` | — |

**Description:** Compares itself and another object for equality. If the values are equal, the return value is TRUE.

#### PLC API › Function blocks › Communication › Sampled Values

##### `FB_GseSvAsduClass` (FUNCTION_BLOCK) — §6.3.3.6.7

**Description:** Object instances of FB_GseSvAsduClass implement functionalities of an SV-ASDU.

#### PLC API › Function blocks › Communication › Sampled Values › FB_GseSvAsduClass

##### `AddValuesToContainer` (METHOD) — §6.3.3.6.7.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `pValues` | `PVOID` | — |
| `cbValues` | `UDINT` | — |

**Description:** Adds an SV data object to the container of SV data objects.

#### PLC API › Function blocks › Communication › Sampled Values

##### `FB_GseSvFunctionGeneratorClass` (FUNCTION_BLOCK) — §6.3.3.6.8

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `bValid` | `BOOL` | This output is TRUE if the signal generator configuration is valid, and FALSE if |

**Description:** This function block implements a simple sine function test signal generator. The generated sample values can be used to simulate SV communication.

#### PLC API › Function blocks › Communication › Sampled Values › FB_GseSvFunctionGeneratorClass

##### `Call` (METHOD) — §6.3.3.6.8.1

**Description:** The method generates a new signal sample. In signal sampling mode: ’SecondsPerSample‘, this method is called nOversampleFactor times in each PLC task cycle.

##### `Config` (METHOD) — §6.3.3.6.8.2

**Description:** This method configures the function generator based on the selected signal sampling mode (eMode), the PLC cycle time, the PLC cycle time correction factor (fCycleTimeCorrectionFactor), the configured oversampling factor (nOversampleFactor), the configured sampling rate (nSpecifiedSmpRate), and the signal frequency (fFrequency). The Config method is automatically called internally whenever these configuration parameters are changed.

##### `Reset` (METHOD) — §6.3.3.6.8.3

**Description:** The method resets the initial value, fSignal, to 0.0 and the sample number, nSample, to 0. After this method call, the next call to the method generates the first sample value with the number 0 again. If the configuration parameters are changed, the reset method is automatically called internally by the config method.

#### PLC API › Function blocks › Communication › Sampled Values

##### `FB_GseSvPhsMeasGeneratorClass` (FUNCTION_BLOCK) — §6.3.3.6.9

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `AmpA` | `FB_GseSvFunctionGeneratorClass; (* "InnATCTR1.AmpSv.instMag.i" signal function generator *` | — |
| `AmpB` | `FB_GseSvFunctionGeneratorClass; (* "InnBTCTR2.AmpSv.instMag.i" signal function generator *` | — |
| `AmpC` | `FB_GseSvFunctionGeneratorClass; (* "InnCTCTR3.AmpSv.instMag.i" signal function generator *` | — |
| `AmpN` | `FB_GseSvFunctionGeneratorClass; (* "InnNTCTR4.AmpSv.instMag.i" signal function generator *` | — |
| `VolA` | `FB_GseSvFunctionGeneratorClass; (* "UnnATVTR1.VolSv.instMag.i" signal function generator *` | — |
| `VolB` | `FB_GseSvFunctionGeneratorClass; (* "UnnBTVTR2.VolSv.instMag.i" signal function generator *` | — |
| `VolC` | `FB_GseSvFunctionGeneratorClass; (* "UnnCTVTR3.VolSv.instMag.i" signal function generator *` | — |
| `VolN` | `FB_GseSvFunctionGeneratorClass; (* "UnnNTVTR4.VolSv.instMag.i" signal function generator *` | — |

**Description:** This function block implements 8 test signal function generators according to the “PhsMeas1” data set of the UCA 61850-9-2LE (Light Edition). This function block can be used to generate simulation values for phases A, B, C, and N (up to 4 currents and 4 voltage values) for an SV communication test.

#### PLC API › Function blocks › Communication › Sampled Values › FB_GseSvPhsMeasGeneratorClass

##### `Call` (METHOD) — §6.3.3.6.9.1

**Description:** The method generates 4 new current samples (phases A, B, C, and N) and 4 new voltage samples (phases A, B, C, and N). In signal sampling mode: ’SecondsPerSample‘, this method is called nOversampleFactor times in each PLC task cycle.

##### `Config` (METHOD) — §6.3.3.6.9.2

**Description:** The method configures all 8 test signal function generators based on the selected signal sampling mode (eMode), the PLC task cycle time, the PLC cycle time correction factor (fCycleTimeCorrectionFactor), the configured oversampling factor (nOversampleFactor), the configured sampling rate (nSpecifiedSmpRate), and the signal frequency (fFrequency).

##### `Reset` (METHOD) — §6.3.3.6.9.3

**Description:** For all test signal function generators, this method resets the output value fSignal to 0.0 and the sample number nSample to 0. After this method call, the next call to the method generates the first sample value with the number 0 again. If the configuration parameters are changed, the reset method is automatically called internally by the config method.

#### PLC API › Function blocks

##### `FB_AsyncServiceResultClass` (FUNCTION_BLOCK) — §6.3.4

**Description:** The function block FB_AsyncServiceResultClass implements the I_AsyncServiceResultClass [} 463] interface for status query and tracking of asynchronous processes. The methods of the communication function block FB_iec61850CommonClass [} 247] for establishing/disconnecting the connection and activation of the IEC 61850 services return the interface pointer of type I_AsyncServiceResultClass [} 463] as parameter. The application can use this pointer to monitor and query the status/progress of service execution.

##### `FB_ServiceErrorClass` (FUNCTION_BLOCK) — §6.3.5

**Description:** The function block FB_ServiceErrorClass implements the I_ServiceErrorClass [} 468] interface for error query and storage. The methods of the object instances of the TwinCAT IEC 61850 data model and some services for establishing/disconnecting the connection return the interface pointer of type I_ServiceErrorClass [} 468] in the event of an error. This pointer can be used to perform a more detailed error analysis.

#### PLC API › Functions

##### `Accuracy_To_UtcTimeQualityAccuracy` (FUNCTION) — §6.4.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `in` | `E_UtcTimeAccuracy [} 527] Accuracy of the seconds fraction. This value determines the max. number of significant bits of the T_UtcTime` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `bAccuracy0` | `BOOL` | — |
| `bAccuracy1` | `BOOL` | — |
| `bAccuracy2` | `BOOL` | — |
| `bAccuracy3` | `BOOL` | — |
| `bAccuracy4` | `BOOL` | — |

**Description:** Converts the value of the enumeration type E_UtcTimeAccuracy [} 527] (accuracy of the time information) into five Boolean values. These five output values correspond to the bit components: Accuracy0..Accuracy4 of the structured type T_UtcTimeQuality [} 560].

##### `AcsiAnalogueValue` (FUNCTION) → `ST_AcsiAnalogueValue` — §6.4.2

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `i` | `DINT` | Data element "i" to be set. |
| `f` | `REAL` | Data element "f" to be set. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `AcsiAnalogueValue` | `ST_AcsiAnalogueValue [} 531] Structure with initialized data elements.` | — |

**Description:** Initializes the data elements of the structure: ST_AcsiAnalogueValue.

##### `AcsiCalendarTime` (FUNCTION) → `ST_AcsiCalendarTime` — §6.4.3

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `occ` | `WORD` | Data element "occ" to be set. |
| `occType` | `E_AcsiOccType [} 495]` | Data element "occType" to be set. |
| `occPer` | `E_AcsiOccPer [} 494]` | Data element "occPer" to be set. |
| `weekDay` | `E_AcsiWeekDay [} 518]` | Data element "weekDay" to be set. |
| `month` | `E_AcsiMonth [} 493]` | Data element "month" to be set. |
| `day` | `BYTE` | Data element "day" to be set. |
| `hr` | `BYTE` | Data element "hr" to be set. |
| `mn` | `BYTE` | Data element "mn" to be set. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `AcsiCalendarTime` | `ST_AcsiCalendarTime [} 532]` | Structure with initialized data elements. |

**Description:** Initializes the data elements of the structure: ST_AcsiCalendarTime.

##### `AcsiCell` (FUNCTION) → `ST_AcsiCell` — §6.4.4

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `xStart` | `REAL` | Data element "xStart" to be set. |
| `xEnd` | `REAL` | Data element "xEnd" to be set. |
| `yStart` | `REAL` | Data element "yStart" to be set. |
| `yEnd` | `REAL` | Data element "yEnd" to be set. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `AcsiCell` | `ST_AcsiCell [} 532]` | Structure with initialized data elements. |

**Description:** Initializes the data elements of the structure: ST_AcsiCell.

##### `AcsiLogOptionalFields` (FUNCTION) → `ST_AcsiLogOptionalFields` — §6.4.5

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ReasonForInclusion` | `BOOL` | Data element "ReasonForInclusion" to be set. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `AcsiLogOptionalFields` | `ST_AcsiLogOptionalFields [} 536]` | Structure with initialized data elements. |

**Description:** Initializes the data elements of the structure: ST_AcsiLogOptionalFields.

##### `AcsiOptionalFields` (FUNCTION) → `ST_AcsiOptionalFields` — §6.4.6

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `SequenceNumber` | `BOOL` | Data element "SequenceNumber" to be set. |
| `ReportTimeStamp` | `BOOL` | Data element "ReportTimeStamp" to be set. |
| `ReasonForInclusion` | `BOOL` | Data element "ReasonForInclusion" to be set. |
| `DataSetName` | `BOOL` | Data element "DataSetName" that is to be set. |
| `DataReference` | `BOOL` | Data element "DataReference" to be set. |
| `BufferOverflow` | `BOOL` | Data element "BufferOverflow" to be set. |
| `EntryID` | `BOOL` | Data element "EntryID" to be set. |
| `ConfRevision` | `BOOL` | Data element "ConfRevision" to be set. |
| `Segmentation` | `BOOL` | Data element "Segmentation" to be set. |

**Description:** Initializes the data elements of the structure: ST_AcsiOptionalFields.

##### `AcsiOriginator` (FUNCTION) → `ST_AcsiOriginator` — §6.4.7

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `orCat` | `E_AcsiOrCategory [} 496]` | Data element "orCat" to be set. |
| `orIdent` | `T_OCTET64 [} 559]` | Data element "orIdent" to be set. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `AcsiOriginator` | `ST_AcsiOriginator [} 538]` | Structure with initialized data elements. |

**Description:** Initializes the data elements of the structure: ST_AcsiOriginator.

##### `AcsiPhyComAddr` (FUNCTION) → `ST_AcsiPhyComAddr` — §6.4.8

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `Addr` | `T_OCTET6 [} 558]` | Data element "Addr" to be set. |
| `PRIORITY` | `BYTE` | Data element "PRIORITY" to be set. |
| `VID` | `WORD` | Data element "VID" to be set. |
| `APPID` | `WORD` | Data element "APPID" to be set. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `AcsiPhyComAddr` | `ST_AcsiPhyComAddr [} 538] Structure with initialized data elements.` | — |

**Description:** Initializes the data elements of the structure: ST_AcsiPhyComAddr.

##### `AcsiPoint` (FUNCTION) → `ST_AcsiPoint` — §6.4.9

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `xVal` | `REAL` | Data element "xVal" to be set. |
| `yVal` | `REAL` | Data element "yVal" to be set. |
| `zVal` | `REAL` | Data element "zVal" to be set. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `AcsiPoint` | `ST_AcsiPoint [} 538]` | Structure with initialized data elements. |

**Description:** Initializes the data elements of the structure: ST_AcsiPoint.

##### `AcsiPulseConfig` (FUNCTION) → `ST_AcsiPulseConfig` — §6.4.10

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `cmdQual` | `E_AcsiCmdQual [} 482]` | Data element "cmdQual" to be set. |
| `onDur` | `DWORD` | Data element "onDur" to be set. |
| `offDur` | `DWORD` | Data element "offDur" to be set. |
| `numPls` | `DWORD` | Data element "numPls" to be set. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `AcsiPulseConfig` | `ST_AcsiPulseConfig [} 540] Structure with initialized data elements.` | — |

**Description:** Initializes the data elements of the structure: ST_AcsiPulseConfig.

##### `AcsiQuality` (FUNCTION) → `ST_AcsiQuality` — §6.4.11

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `Validity0` | `BOOL` | Data element "Validity0" to be set. |
| `Validity1` | `BOOL` | Data element "Validity1" to be set. |
| `Overflow` | `BOOL` | Data element "Overflow" to be set. |
| `OutOfRange` | `BOOL` | Data element "OutOfRange" to be set. |
| `BadReference` | `BOOL` | Data element "BadReference" to be set. |
| `Oscillatory` | `BOOL` | Data element "Oscillatory" to be set. |
| `Failure` | `BOOL` | Data element "Failure" to be set. |
| `OldData` | `BOOL` | Data element "OldData" to be set. |
| `Inconsistent` | `BOOL` | Data element "Inconsistent" to be set. |
| `Inaccurate` | `BOOL` | Data element "Inaccurate" to be set. |
| `Source` | `BOOL` | Data element "Source" to be set. |
| `Test` | `BOOL` | Data element "Test" to be set. |
| `OperatorBlocked` | `BOOL` | Data element "OperatorBlocked" to be set. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `AcsiQuality` | `ST_AcsiQuality [} 541]` | Structure with initialized data elements. |

**Description:** Initializes the data elements of the structure: ST_AcsiQuality.

##### `AcsiQuality_To_String` (FUNCTION) → `STRING` — §6.4.12

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `in` | `ST_AcsiQuality [} 541]` | The information to be converted as a Quality structure. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `AcsiQuality_To_String` | `STRING(18)` | Converted information as a |

**Description:** Converts the components of the structured type ST_AcsiQuality [} 541] into a formatted Quality string. The resulting string has the following structure: 'Q#vv|ORBSFDCA|s|TB'. It corresponds to the TwinCAT Quality- String format specification [} 778].

##### `AcsiQuality_To_WORD` (FUNCTION) → `WORD` — §6.4.13

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `in` | `ST_AcsiQuality [} 541]` | The information to be converted as a Quality structure. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `AcsiQuality_To_WORD` | `WORD(0..8191) Converted information as Quality binary data. Sample` | — |

**Description:** Converts the components of the structured type: ST_AcsiQuality [} 541] into binary data of the type WORD. The coding of the components in the WORD corresponds to the TwinCAT Quality-WORD format specification [} 779].

##### `AcsiQualitySource_To_Source` (FUNCTION) → `E_AcsiQualitySource` — §6.4.14

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `in` | `ST_AcsiQuality [} 541]` | The information to be converted as a Quality-Source-Bit component. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `AcsiQualitySource_To_Source` | `E_AcsiQualitySourc Converted information as a Quality-Source e [} 501]` | enumeration type. Sample |

**Description:** Converts the Source-Bit component of the structured type: ST_AcsiQuality [} 541] into the enumeration type: E_AcsiQualitySource [} 501]. Only the Source-Bit component is converted.

##### `AcsiQualityValidity_To_Validity` (FUNCTION) → `E_AcsiQualityValidity` — §6.4.15

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `in` | `ST_AcsiQuality [} 541]` | The information to be converted as Quality-Validity bit |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `AcsiQualityValidity_T E_AcsiQualityValidity` | `Converted information as Quality-Validity enumeration type.` | — |
| `o_Validity` | `[} 501] Sample` | — |

**Description:** Converts the Validity0 and Validity1 bit components of the structured type: ST_AcsiQuality [} 541] into the enumeration type: E_AcsiQualityValidity [} 501]. Only the Validity0 and Validity1 bit components are converted. See also: Coding of the Quality-Validity0..1-bits [} 778].

##### `AcsiRangeConfig` (FUNCTION) → `ST_AcsiRangeConfig` — §6.4.16

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `hhLim` | `ST_AcsiAnalogueValue [} 531]` | Data element "hhLim" to be set. |
| `hLim` | `ST_AcsiAnalogueValue [} 531]` | Data element "hLim" to be set. |
| `lLim` | `ST_AcsiAnalogueValue [} 531]` | Data element "lLim" to be set. |
| `llLim` | `ST_AcsiAnalogueValue [} 531]` | Data element "llLim" to be set. |
| `min_` | `ST_AcsiAnalogueValue [} 531]` | Data element "min_" to be set. |
| `max_` | `ST_AcsiAnalogueValue [} 531]` | Data element "max_" to be set. |
| `limDb` | `DWORD` | Data element "limDb" to be set. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `AcsiRangeConfig` | `ST_AcsiRangeConfig [} 542]` | Structure with initialized data elements. |

**Description:** Initializes the data elements of the structure: ST_AcsiRangeConfig.

##### `AcsiReasonCode` (FUNCTION) → `ST_AcsiReasonCode` — §6.4.17

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `DataChange` | `BOOL` | Data element "DataChange" to be set. |
| `QualityChange` | `BOOL` | Data element "QualityChange" to be set. |
| `DataUpdate` | `BOOL` | Data element "DataUpdate" to be set. |
| `Integrity` | `BOOL` | Data element "Integrity" to be set. |
| `GeneralInterrogation` | `BOOL` | Data element "GeneralInterrogation" to be set. |
| `ApplicationTrigger` | `BOOL` | Data element "ApplicationTrigger" that is to be set. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `AcsiReasonCode` | `ST_AcsiReasonCode [} 542] Structure with initialized data elements.` | — |

**Description:** Initializes the data elements of the structure: ST_AcsiReasonCode.

##### `AcsiScaledValueConfig` (FUNCTION) → `ST_AcsiScaledValueConfig` — §6.4.18

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `scaleFactor` | `REAL` | Data element "scaleFactor" to be set. |
| `offset` | `REAL` | Data element "offset" to be set. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `AcsiScaledValueConfig` | `ST_AcsiScaledValueConfig [} 543]` | Structure with initialized data |

**Description:** Initializes the data elements of the structure: ST_AcsiScaledValueConfig.

##### `AcsiSvOptionalFields` (FUNCTION) → `ST_AcsiSvOptionalFields` — §6.4.19

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `RefreshTime` | `BOOL` | Data element "RefreshTime" to be set. |
| `SampleSynchronized` | `BOOL` | Data element "SampleSynchronized" to be set. |
| `SampleRate` | `BOOL` | Data element "SampleRate" to be set. |
| `DataSetName` | `BOOL` | Data element "DataSetName" that is to be set. |
| `Security` | `BOOL` | Data element "Security" to be set. |
| `SampleMode` | `BOOL` | Data element "SampleMode" to be set. |
| `SynchSourceIdentity` | `BOOL` | Data element "SynchSourceIdentity" to be set. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `AcsiSvOptionalFields` | `ST_AcsiSvOptionalFields [} 543]` | Structure with initialized data elements. |

**Description:** Initializes the data elements of the structure: ST_AcsiSvOptionalFields.

##### `AcsiTriggerConditions` (FUNCTION) → `ST_AcsiTriggerConditions` — §6.4.20

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `DataChange` | `BOOL` | Data element "DataChange" to be set. |
| `QualityChange` | `BOOL` | Data element "QualityChange" to be set. |
| `DataUpdate` | `BOOL` | Data element "DataUpdate" to be set. |
| `Integrity` | `BOOL` | Data element "Integrity" to be set. |
| `GeneralInterrogation` | `BOOL` | Data element "GeneralInterrogation" to be set. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `AcsiTriggerConditio ST_AcsiTriggerConditions [} 544]` | `Structure with initialized data elements. ns` | — |

**Description:** Initializes the data elements of the structure: ST_AcsiTriggerConditions.

##### `AcsiUnit` (FUNCTION) → `ST_AcsiUnit` — §6.4.21

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `SIUnit` | `E_AcsiSIUnit [} 508]` | Data element "SIUnit" to be set. |
| `multiplier` | `E_AcsiMultiplier [} 493]` | Data element "multiplier" to be set. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `AcsiUnit` | `ST_AcsiUnit [} 544] Structure with initialized data elements.` | — |

**Description:** Initializes the data elements of the structure: ST_AcsiUnit.

##### `AcsiValWithTrans` (FUNCTION) → `ST_AcsiValWithTrans` — §6.4.22

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `posVal` | `SINT` | Data element "posVal" to be set. |
| `transInd` | `BOOL` | Data element "transInd" to be set. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `AcsiValWithTrans` | `ST_AcsiValWithTrans [} 545]` | Structure with initialized data elements. |

**Description:** Initializes the data elements of the structure: ST_AcsiValWithTrans.

##### `AcsiVector` (FUNCTION) → `ST_AcsiVector` — §6.4.23

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `mag` | `ST_AcsiAnalogueValue [} 531]` | Data element "mag" to be set. |
| `ang` | `ST_AcsiAnalogueValue [} 531]` | Data element "ang" to be set. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `AcsiVector` | `ST_AcsiVector [} 545]` | Structure with initialized data elements. |

**Description:** Initializes the data elements of the structure: ST_AcsiVector.

##### `AnyBuffer_To_OctetString` (FUNCTION) → `UDINT` — §6.4.24

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `pSource` | `PVOID` | Address pointer of the source variable. |
| `cbSource` | `UDINT` | Byte size of the source variable. |
| `bSwapBytes` | `BOOL` | With TRUE the data bytes are exchanged. |

**VAR_IN_OUT / Inputs-Outputs**

| Parameter | Type | Description |
|---|---|---|
| `target` | `ARRAY[*] OF BYTE` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `bUnderflow` | `BOOL` | If TRUE then the source variable is smaller than the target |
| `AnyBuffer_To_OctetString` | `UDINT` | Number of successfully copied data |

**Description:** Converts and copies the data of any variable into the octet string or one-dimensional byte array.

##### `BinaryTime` (FUNCTION) → `T_BinaryTime` — §6.4.25

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `timeOfDay` | `TOD` | Number of milliseconds since midnight of the current day. |
| `day` | `WORD` | Number of days since January 1, 1984. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `BinaryTime` | `T_BinaryTime [} 556]` | Structure with initialized data elements. |

**Description:** Initializes the data elements of the structure: T_BinaryTime.

##### `BinaryTime_To_SystemTime` (FUNCTION) → `TIMESTRUCT` — §6.4.26

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `in` | `T_BinaryTime [} 556]` | The time information to be converted as a Binary- |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `bOverflow` | `BOOL` | Date overflow if "TRUE". In this case, the binary time to |
| `BinaryTime_To_SystemTime` | `TIMESTRUCT [} 531]` | Converted time information as a System-Time |

**Description:** Converts the time information of type T_BinaryTime [} 556] (binary time format) to the time information of type TIMESTRUCT [} 531] (system time format). In case of conversion error the output variable "bOverflow" has the value "TRUE" and the returned system time value has the date:1970-01-01 and the time: 0h0m0s0ms.

##### `BinaryTime6_To_LWORD` (FUNCTION) → `LWORD` — §6.4.27

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `in` | `T_BinaryTime [} 556]` | The time information to be converted as a Binary-Time structure. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `bError` | `BOOL` | The output is "TRUE" if the value of the in.timeOfDay component is greater |
| `BinaryTime_To_LWORD` | `LWORD(0..16#FFFFFFFFFFFF);` | Converted time information as Binary-Time |

**Description:** Converts the components of the structured type T_BinaryTime [} 556] into binary data of the type LWORD. The coding of the components in LWORD corresponds to the TwinCAT Binary-Time LWORD format specification [} 772].

##### `BinaryTime6_To_String` (FUNCTION) → `STRING` — §6.4.28

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `in` | `T_BinaryTime [} 556]` | The time information to be converted as a Binary-Time structure. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `bError` | `BOOL` | The output is "TRUE" if the value of the in.day component is greater than |
| `BinaryTime6_To_String` | `STRING(26)` | Converted time information as a Binary-Time string. Sample |

**Description:** Converts the components of the structured type T_BinaryTime [} 556] into a formatted Binary-Time string. The resulting string has the following structure: ‘BT#[YYYY-MM-DD-]hh:mm:ss[.nnn]‘. It corresponds to the TwinCAT Binary-Time string format specification [} 772].

##### `BinaryTime6Day_To_Date` (FUNCTION) → `DATE` — §6.4.29

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `in` | `WORD(0..16#AE35)` | The number of days since January 1, 1984 to be converted. This |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `bError` | `BOOL` | The output is "TRUE" if the input value is greater than "16#AE35" (February 7, |
| `BinaryTime6Day_To_Date` | `DATE` | Date in the DATE format. Sample |

**Description:** Converts the number of days since January 1, 1984 from type WORD to a date of type DATE. The function returns the max. representable DATE value "D#2106-02-07" if the day to be converted is greater than the value "16#AE35".

##### `BYTE_To_UtcTimeQuality` (FUNCTION) → `T_UtcTimeQuality` — §6.4.30

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `in` | `BYTE` | The information to be converted as UTC-Time-Quality binary data. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `BYTE_To_UtcTimeQuality` | `T_UtcTimeQuality` | Converted information as UTC-Time-Quality [} 560] structure. Sample |

**Description:** Converts the binary data of the type BYTE into the components of the structured type T_UtcTimeQuality [} 560]. The coding of the components in BYTE corresponds to the TwinCAT UTC-Time-Quality-BYTE format specification [} 775].

##### `CltsEveryBool` (FUNCTION) → `BOOL` — §6.4.31

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `bTest` | `BOOL` | Test value that is compared with all array elements. Inputs/outputs |
| `in` | `ARRAY[*] OF BOOL` | The boolean array variable to check. |

**VAR_IN_OUT / Inputs-Outputs**

| Parameter | Type | Description |
|---|---|---|
| `in` | `ARRAY[*] OF BOOL` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `index` | `DINT` | Index number of the first array element whose value is not |
| `CltsEveryBool` | `BOOL` | "TRUE" if all array elements have the same value as the |

**Description:** This function checks whether all elements of a boolean array have the same value as the bTest function input parameter.

##### `CltsSomeBool` (FUNCTION) → `BOOL` — §6.4.32

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `bTest` | `BOOL` | Test value that is compared with all array elements. Inputs/outputs |
| `in` | `ARRAY[*] OF BOOL` | The boolean array variable to check. |

**VAR_IN_OUT / Inputs-Outputs**

| Parameter | Type | Description |
|---|---|---|
| `in` | `ARRAY[*] OF BOOL` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `index` | `DINT` | Index of the first array element whose value is equal to the |
| `CltsSomeBool` | `BOOL` | "TRUE" if at least one array element has the same value as |

**Description:** This function checks whether at least one array element of a boolean array has the same value as the bTest function input parameter.

##### `DATE_and_TOD_To_DT` (FUNCTION) → `DT` — §6.4.33

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `d` | `DATE` | Date. |
| `t` | `TOD` | Time. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `wMilliseconds` | `WORD` | Millisecond rest of the TOD time which could not be converted to the DATE_AND_TIME type. The |
| `DATE_and_TOD_To_DT` | `DT` | Combined time information of type |

**Description:** Combines the date of type DATE and the time of type TIME_OF_DAY (TOD) to the time information of type DATE_AND_TIME (DT).

##### `Date_To_BinaryTime6Day` (FUNCTION) → `WORD` — §6.4.34

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `in` | `DATE` | The date to be converted. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `bError` | `BOOL` | The output is "TRUE" if the input value is smaller than "D#1984-01-01". In this |
| `Date_To_BinaryTime6Day` | `WORD` | Converted number of days since January 1, 1984. This value |

**Description:** Converts a date of type: DATE to the number of days since January 1, 1984 of type WORD. The function returns the value "0" if the date to be converted is before January 1, 1984.

##### `FillOctetString` (FUNCTION) → `UDINT` — §6.4.35

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `fillOctet` | `BYTE` | Value with which the octets are to be overwritten. |
| `Hi` | `BYTE` | Top 8 bits to be set. |
| `Mi` | `BYTE` | Middle 8 bits to be set. |
| `Lo` | `BYTE` | Lowest 8 bits to be set. |
| `Hi` | `LWORD` | Upper 64 bits to be set. |
| `Lo` | `LWORD` | Lower 64 bits to be set. |

**VAR_IN_OUT / Inputs-Outputs**

| Parameter | Type | Description |
|---|---|---|
| `o` | `ARRAY[*] OF BYTE` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `FillOctetString` | `UDINT` | Number of octets overwritten. |
| `INT24` | `T_INT24 [} 557]` | 24-bit number. |
| `INT128` | `T_INT128 [} 557]` | 128-bit number. |

**Description:** Overwrites all octets of an octet string with a given value.

##### `LTIME_To_UtcTimeFractionOfSecond` (FUNCTION) → `T_UINT24` — §6.4.38

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `in` | `LTIME` | The fraction of a second to be converted. |
| `in` | `LWORD(0..16#FFFFFFFFFFFF)` | The time information to be converted as Binary-Time |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `bOverflow` | `BOOL` | Additional output parameter, which provides information |
| `LTIME_To_UtcTimeFractionOfSe T_UINT24` | `Converted fraction of a second as binary data.` | — |
| `cond` | `[} 559] Sample` | — |
| `bError` | `BOOL` | The output is "TRUE" if the value of bits 0..31 (timeOfDay component) is |
| `LWORD_To_BinaryTime6 T_BinaryTime [} 556]` | `Converted time information as Binary-Time structure. Sample` | — |

**Description:** Converts the fraction of a second of the type LTIME into the type T_UINT24 [} 559]. The converted value corresponds to the value of the T_UtcTime [} 560].fractionOfSecond component. The LTIME value is coded in 24 bits in a special way. See: Coding of the UTC-Time.fractionOfSecond0..23-bits [} 773]. The input value must be <= LTIME#999ms999us9999ns. The maximum resolution for the conversion is approx. 60 ns.

##### `LWORD_TO_MACADDR` (FUNCTION) → `ETHERNET_ADDRESS` — §6.4.40

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `in` | `LWORD(0..16#FFFFFFFFFFFF)` | The LWORD value to be converted. |
| `in` | `LWORD(0..16#FFFFFFFFFFFF)` | The LWORD value to be converted. |
| `in` | `LWORD` | The LWORD value to be converted. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `LWORD_TO_MACADDR` | `ETHERNET_ADDRESS [} 528]` | Octet string with the maximum length of 8 |
| `LWORD_TO_OCTET6` | `T_OCTET6 [} 558]` | Octet string with the maximum length of 6 octets. |
| `LWORD_TO_OCTET8` | `T_OCTET8 [} 558]` | Octet string with the maximum length of 8 octets. |

**Description:** Converts the binary data of type LWORD to type ETHERNET_ADDRESS. The LWORD bytes are converted and swapped during conversion according to the following scheme: The least significant byte becomes the last and the most significant converted byte becomes the first octet of the MAC address.

##### `LWORD_To_UtcTime` (FUNCTION) → `T_UtcTime` — §6.4.43

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `in` | `LWORD` | The time information to be converted as UTC-Time binary data. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `LWORD_To_UtcTime` | `T_UtcTime [} 560] Converted time information as UTC-Time structure. Sample` | — |

**Description:** Converts the binary data of the type LWORD into the components of the structured type T_UtcTime [} 560]. The coding of the components in LWORD corresponds to the TwinCAT UTC-Time-LWORD format specification [} 773].

##### `OctetString_To_AnyBuffer` (FUNCTION) → `UDINT` — §6.4.44

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `pTarget` | `PVOID` | Address pointer of the target variable. |
| `cbTarget` | `UDINT` | Byte size of the target variable. |
| `bSwapBytes` | `BOOL` | With TRUE the data bytes are exchanged. |

**VAR_IN_OUT / Inputs-Outputs**

| Parameter | Type | Description |
|---|---|---|
| `source` | `ARRAY[*] OF BYTE` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `bUnderflow` | `BOOL` | If TRUE then the source variable is smaller than the target variable. |
| `bOverflow` | `BOOL` | If TRUE then the source variable is greater than the target variable. |
| `OctetString_To_AnyBuffer` | `UDINT` | Number of successfully copied data bytes. |

**Description:** Converts and copies the data from an octet string or a one-dimensional byte array to any variable.

##### `SizeOfOctetString` (FUNCTION) → `UDINT` — §6.4.45

**VAR_IN_OUT / Inputs-Outputs**

| Parameter | Type | Description |
|---|---|---|
| `o` | `ARRAY[*] OF BYTE` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `SizeOfOctetString` | `UDINT` | Octet string byte size. |

**Description:** Determines the byte size of any octet string (1-dimensional byte array).

##### `Source_To_AcsiQualitySource` (FUNCTION) → `BOOL` — §6.4.46

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `in` | `E_AcsiQualitySource [} 501]` | The information to be converted as an enumeration type. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `Source_To_AcsiQualitySource` | `BOOL` | Converted information as an ST_AcsiQuality [} 541].Source- |

**Description:** Converts the value of the enumeration type E_AcsiQualitySource [} 501] into a Boolean value. This output value corresponds to the Source-Bit component of the structured type ST_AcsiQuality [} 541].

##### `String_To_AcsiQuality` (FUNCTION) → `ST_AcsiQuality` — §6.4.47

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `in` | `STRING(18)` | The information to be converted as a Quality string. |
| `in` | `STRING(26)` | The time information to be converted as a Binary-Time string. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `bError` | `BOOL` | This output is "TRUE" if the input string could not be converted |
| `String_To_AcsiQuality` | `ST_AcsiQuality [} 541]` | Converted information as a |
| `bError` | `BOOL` | This output is "TRUE" if the input string could not be |
| `String_To_BinaryTime6` | `T_BinaryTime [} 556]` | Converted time information as Binary-Time structure. Sample |

**Description:** Converts the quality information formatted as a string into the components of the structured type ST_AcsiQuality [} 541]. The string to be converted must be specified and has the following structure: 'Q#vv| ORBSFDCA|s|TB'. It corresponds to the TwinCAT Quality-String format specification [} 778].

##### `String_To_UtcTime` (FUNCTION) → `T_UtcTime` — §6.4.49

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `in` | `STRING(39)` | The time information to be converted as a UTC-Time string. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `bError` | `BOOL` | This output is "TRUE" if the input string could not be |
| `String_To_UtcTime` | `T_UtcTime [} 560]` | Converted time information as UTC-Time |

**Description:** Converts the UTC-Time information formatted as a string into the components of the structured type T_UtcTime [} 560]. The string to be converted is specified and has the following structure: 'UT#YYYY-MM- DD-hh:mm:ss.nnnnnnnnn|LFC|A[A]'. It corresponds to the TwinCAT UTC-Time string format specification [} 777].

##### `String_To_UtcTimeQuality` (FUNCTION) → `T_UtcTimeQuality` — §6.4.50

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `in` | `STRING(9)` | The information to be converted as a UTC-Time-Quality string. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `bError` | `BOOL` | This output is "TRUE" if the input string could not be converted without |
| `String_To_UtcTimeQuality` | `T_UtcTimeQuality` | Converted information as UTC-Time-Quality [} 560] structure. Sample |

**Description:** Converts the UTC-Time-Quality information formatted as a string into the components of the structured type T_UtcTimeQuality [} 560]. The string to be converted must be specified and has the following structure: 'UQ#LFC|A[A]'. It corresponds to the TwinCAT UTC-Time-Quality string format specification [} 776].

##### `String_To_UtcTimeStamp` (FUNCTION) → `T_UtcTime` — §6.4.51

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `in` | `STRING(32)` | The time information to convert as a formatted UTC timestamp |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `bError` | `BOOL` | The output is "TRUE" if the input value could not be |
| `String_To_UtcTimeStamp` | `T_UtcTime [} 560]` | Converted timestamp information as UTC time |

**Description:** Converts the UTC timestamp information formatted as a string into the components of the structured type T_UtcTime [} 560]. The string to be converted is specified and has the following structure: 'US#YYY-MM-DD- hh:mm:ss.nnnnnnn' where: YYYY:=year MM:=month DD:=day hh:=hour mm:=minutes ss:=seconds nnnnnnn:=nanoseconds (9 decimal places). The T_UtcTime [} 560].Quality component is not set during conversion (all bits have the value 0).

##### `SystemTime_To_BinaryTime` (FUNCTION) → `T_BinaryTime` — §6.4.52

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `in` | `TIMESTRUCT [} 531]` | The time information to be converted as a |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `bOverflow` | `BOOL` | Date overflow if "TRUE". In this case the system time to |
| `SystemTime_To_BinaryTime` | `T_BinaryTime [} 556]` | Converted time information as Binary-Time |

**Description:** Converts the time information of type TIMESTRUCT [} 531] (system time format) to the time information of type T_BinaryTime [} 556] (binary time format). In case of conversion error the output variable "bOverflow" has the value "TRUE" and the returned binary time value has the date:1984-01-01 and the time: 0h0m0s0ms.

##### `SystemTime_To_UtcTime` (FUNCTION) → `T_UtcTime` — §6.4.53

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `in` | `TIMESTRUCT [} 531]` | The time information to be converted as a |
| `Hi` | `BYTE` | Top 8 bits to be set. |
| `Mi` | `BYTE` | Middle 8 bits to be set. |
| `Lo` | `BYTE` | Lowest 8 bits to be set. |
| `Hi` | `LWORD` | Top 64 bits to be set. |
| `Lo` | `LWORD` | Lowest 64 bits to be set. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `SystemTime_To_UtcTime` | `T_UtcTime [} 560]` | Converted time information as UTC-Time |
| `UINT24` | `T_UINT24 [} 559]` | 24-bit number. |
| `UINT128` | `T_UINT128 [} 559]` | 128-bit number. |

**Description:** Converts the time information from type TIMESTRUCT [} 531] (system time format) to type T_UtcTime [} 560].

##### `UtcTime` (FUNCTION) → `T_UtcTime` — §6.4.56

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `secondSinceEpo DT` | `Number of whole seconds since January 1, 1970. ch` | — |
| `fractionOfSecond T_UINT24 [} 559]` | `Seconds fraction encoded as 24-bit number.` | — |
| `quality` | `T_UtcTimeQuality [} 560] Additional information about the quality and accuracy of the time` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `UtcTime` | `T_UtcTime [} 560]` | Structure with initialized data elements. |

**Description:** Initializes the data elements of the structure: T_UtcTime.

##### `UtcTime_To_LWORD` (FUNCTION) → `LWORD` — §6.4.57

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `in` | `T_UtcTime [} 560]` | The time information to be converted as a UTC-Time structure. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `UtcTime_To_LWORD` | `LWORD` | Converted time information as UTC-Time binary data. Sample |

**Description:** Converts the components of the structured type T_UtcTime [} 560] into the binary data of the type LWORD. The coding of the components in LWORD corresponds to the TwinCAT UTC-Time LWORD format specification [} 773].

##### `UtcTime_To_String` (FUNCTION) → `STRING` — §6.4.58

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `in` | `T_UtcTime [} 560]` | The time information to be converted as a UTC-Time structure. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `bError` | `BOOL` | The output is "TRUE" if the input value could not be converted without error. |
| `UtcTime_To_String` | `STRING(39)` | Converted time information as a UTC-Time string. Sample |

**Description:** Converts the components of the structured type T_UtcTime [} 560] into a formatted UTC-Time string. The resulting string has the following structure: 'UT#YYYY-MM-DD-hh:mm:ss.nnnnnnnnn|LFC|A[A]'. It corresponds to the TwinCAT UTC-Time string format specification [} 777].

##### `UtcTime_To_SystemTime` (FUNCTION) → `TIMESTRUCT` — §6.4.59

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `in` | `T_UtcTime [} 560]` | The time information to be converted as a UTC-Time structure. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `wMicroseconds WORD(0..999)` | `Optional output parameter. Fraction of the` | — |
| `UtcTime_To_SystemTime` | `TIMESTRUCT [} 531]` | Converted time information as a |

**Description:** Converts the time information of type T_UtcTime [} 560] to the time information of type TIMESTRUCT [} 531] (system time format).

##### `UtcTimeFractionOfSecond_To_LTIME` (FUNCTION) → `LTIME` — §6.4.60

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `in` | `T_UINT24 [} 559]` | The fraction of the second to be converted as binary data. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `nanosec` | `LWORD` | Optional output parameter. Fraction of the second in |
| `UtcTimeFractionOfSecond_To_LTIME` | `LTIME` | Converted fraction of a second in |

**Description:** Converts the fraction of a second of the type T_UINT24 [} 559] into the type LTIME. The binary data to be converted correspond to the type of the T_UtcTime [} 560].fractionOfSecond component. The 24 bits must be coded in a special way. See: Coding of the UTC-Time.fractionOfSecond0..23-bits [} 773]. The T_Utctime [} 560].Quality.Accuracy0..4-bit components determine the max. number of significant fractionOfSecond bits and the max. resolution than can be attained when converting (~60 ns).

##### `UtcTimeIsNull` (FUNCTION) → `BOOL` — §6.4.61

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `in` | `T_UtcTime [} 560]` | UTC-Time value to be checked. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `UtcTimeIsNull` | `BOOL` | TRUE if all components of UTC-Time are "0". Sample PROGRAM P_UtcTimeIsNull |
| `t` | `: T_UtcTime;` | — |

**Description:** This function returns "TRUE" if all components of the structured type T_UtcTime [} 560] are "0".

##### `UtcTimeQuality` (FUNCTION) → `T_UtcTimeQuality` — §6.4.62

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `LeapSecondsKno BOOL` | `Data element "LeapSecondsKnown" to be set. wn` | — |
| `ClockFailure` | `BOOL` | Data element "ClockFailure" to be set. |
| `ClockNotSynchro BOOL` | `Data element "ClockNotSynchronized" to be set. nized` | — |
| `Accuracy0` | `BOOL` | Data element "Accuracy0" to be set. |
| `Accuracy1` | `BOOL` | Data element "Accuracy1" to be set. |
| `Accuracy2` | `BOOL` | Data element "Accuracy2" to be set. |
| `Accuracy3` | `BOOL` | Data element "Accuracy3" to be set. |
| `Accuracy4` | `BOOL` | Data element "Accuracy4" to be set. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `UtcTimeQuality` | `T_UtcTimeQuality [} 560]` | Structure with initialized data elements. |

**Description:** Initializes the data elements of the structure: T_UtcTimeQuality.

##### `UtcTimeQuality_To_BYTE` (FUNCTION) → `BYTE` — §6.4.63

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `in` | `T_UtcTimeQuality [} 560]` | The information to be converted as UTC-Time-Quality structure. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `UtcTimeQuality_To_BYTE` | `BYTE` | Converted information as UTC-Time-Quality binary data. Sample |

**Description:** Converts the components of the structured type T_UtcTimeQuality [} 560] into the binary data of the type BYTE. The coding of the components in BYTE corresponds to the TwinCAT UTC-Time-Quality-BYTE format specification [} 775].

##### `UtcTimeQuality_To_String` (FUNCTION) → `STRING` — §6.4.64

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `in` | `T_UtcTimeQuality [} 560]` | The information to be converted as UTC-Time-Quality structure. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `bError` | `BOOL` | The output is "TRUE" if the input value could not be converted without error. |
| `UtcTimeQuality_To_String` | `STRING(9)` | Converted information as a UTC-Time-Quality string. Sample |

**Description:** Converts the components of the structured type T_UtcTimeQuality [} 560] into a formatted UTC-Time-Quality string. The resulting string has the following structure: 'UQ#LFC|A[A]'. It corresponds to the TwinCAT UTC- Time-Quality string format specification [} 776].

##### `UtcTimeQualityAccuracy_To_Accuracy` (FUNCTION) → `E_UtcTimeAccuracy` — §6.4.65

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `in` | `T_UtcTimeQuality [} 560]` | The information to be converted as UTC-Time- |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `UtcTimeQualityAccu E_UtcTimeAccuracy [} 527]` | `Converted information as Accuracy enumerator type. racy_To_Accuracy Sample` | — |

**Description:** Converts the accuracy of the time information of the structured type T_UtcTimeQuality [} 560] to the enumeration type E_UtcTimeAccuracy [} 527]. Only the Accuracy0..4-bit components are converted. These variables determined the max. number of significant bits in the T_UtcTime [} 560].fractionOfSecond component.

##### `UtcTimeStamp_To_String` (FUNCTION) → `STRING` — §6.4.66

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `in` | `T_UtcTime [} 560]` | The time information to be converted as a UTC-Time structure. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `bError` | `BOOL` | The output is "TRUE" if the input value could not be converted without error. |
| `UtcTimeStamp_To_String` | `STRING(32)` | Converted time information as a formatted UTC |

**Description:** Converts the components of the structured type T_UtcTime [} 560] into a formatted UTC timestamp string. The resulting string has the following structure: 'US#YYY-MM-DD-hh:mm:ss.nnnnnnn': YYYY:=year MM:=month DD:=day hh:=hour mm:=minutes ss:=seconds nnnnnnn:=nanoseconds (9 decimal places). The T_UtcTime [} 560].Quality component is not converted to the string.

##### `Validity_To_AcsiQualityValidity` (FUNCTION) — §6.4.67

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `in` | `E_AcsiQualityValidity [} 501] The information to be converted as an enumeration type.` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `bValidity0` | `BOOL` | — |
| `bValidity1` | `BOOL` | — |

**Description:** Converts the value of the enumeration type E_AcsiQualityValidity [} 501] into two Boolean values. These two output values correspond to the Validity0 and Validity1 bit components of the structured type ST_AcsiQuality [} 541]. See also: Coding of the Validity0..1-bits [} 778].

##### `WORD_To_AcsiQuality` (FUNCTION) → `ST_AcsiQuality` — §6.4.68

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `in` | `WORD(0..8191)` | The information to be converted as Quality binary data. |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `WORD_To_AcsiQuality` | `ST_AcsiQuality [} 541]` | Converted information as a Quality structure. Sample |

**Description:** Converts the binary data of the type WORD into the components of the structured type ST_AcsiQuality [} 541]. The coding of the components in the WORD corresponds to the TwinCAT Quality-WORD format specification [} 779].

##### `ZeroOctetString` (FUNCTION) → `UDINT` — §6.4.69

**VAR_IN_OUT / Inputs-Outputs**

| Parameter | Type | Description |
|---|---|---|
| `o` | `ARRAY[*] OF BYTE` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ZeroOctetString` | `UDINT` | Number of octets overwritten. |

**Description:** Overwrites all octets of an octet string with the value: 0.

#### PLC API › Interfaces › Data model › Data attributes › I_AcsiDATypeScaledValueConfig

##### `ScaleAToP` (METHOD) → `LREAL` — §6.5.1.1.1.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `iValue` | `DINT` | — |

**Description:** Scales an attribute value of type DINT (attribute i of AnalogValue) to a process value of type LREAL. The conversion formula is:

##### `ScalePToA` (METHOD) → `DINT` — §6.5.1.1.1.2

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `fProcess` | `LREAL` | — |

**Description:** Scales a process value of type LREAL to an attribute value of type DINT (attribute i of AnalogValue). The conversion formula is:

#### PLC API › Interfaces › Data model › Data attributes › I_AcsiDATypeUnit

##### `ScaleAToP` (METHOD) → `LREAL` — §6.5.1.1.2.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `fValue` | `REAL` | — |

**Description:** Scales an attribute value of type REAL (attribute f of AnalogValue) to a process value of type LREAL. The conversion formula is:

##### `ScalePToA` (METHOD) → `REAL` — §6.5.1.1.2.2

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `fProcess` | `LREAL` | — |

**Description:** Scales a process value of type LREAL to an attribute value of type REAL (attribute f of AnalogValue). The conversion formula is:

#### PLC API › Interfaces › Data model › I_AcsiCommonAttributeClass

##### `AddAttributeToContainer` (METHOD) → `BOOL` — §6.5.1.2.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAttribute` | `I_AcsiCommonAttributeClass` | — |

**Description:** This method is used to add a data attribute object (DA) to the container of another data attribute object (DA).

#### PLC API › Interfaces › Data model › I_AcsiCommonDataClass

##### `AddAttributeToContainer` (METHOD) → `BOOL` — §6.5.1.6.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAttribute` | `I_AcsiCommonAttributeClass` | — |

**Description:** This method is used to add a data attribute object (DA) to the container of a data object (DO).

##### `AddDataToContainer` (METHOD) — §6.5.1.6.2

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipData` | `I_AcsiCommonDataClass` | — |

**Description:** This method is used to add a data object (DO) to the container of another data object (DO).

##### `AddToDataSet` (METHOD) — §6.5.1.6.3

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipDataSet` | `I_AcsiCommonDataSetClass` | — |
| `eFc` | `E_AcsiFc` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `bMatched` | `BOOL` | — |
| `ipDirNode` | `I_AcsiDataSetMemberClass` | — |

**Description:** This method is used to add a data object (DO) to the member container of the data set.

##### `DeleteFromDataSet` (METHOD) — §6.5.1.6.4

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipDataSet` | `I_AcsiCommonDataSetClass` | — |
| `eFc` | `E_AcsiFc` | — |

**Description:** This method is used to remove a data object (DO) from the member container of the data set.

##### `bPresence` (PROPERTY) → `BOOL` — §6.5.1.6.5

**Return type:** `BOOL`

**Description:** This property determines whether the instance of a data object or data attribute is mandatory or optional. Setting the visibility of a constructed data attribute also sets the visibility of the lower-level data attribute to the same value.

##### `TrgOp` (PROPERTY) → `DWORD` — §6.5.1.6.6

**Return type:** `DWORD`

**Description:** This property specifies the trigger of a report (spontaneous transfer of data object or data attributes information).

##### `Fc` (PROPERTY) → `DWORD` — §6.5.1.6.7

**Return type:** `DWORD`

**Description:** This property specifies the functional group to which a data object or data attribute belongs. Setting the functional group of a constructed data attribute also sets the visibility of the lower-level data attribute to the same value.

#### PLC API › Interfaces › Data model › I_AcsiCommonDataSetClass

##### `AddMember` (METHOD) — §6.5.1.7.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipData` | `I_AcsiCommonDataClass` | — |
| `eFc` | `E_AcsiFc` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `bMatched` | `BOOL` | — |
| `ipDirNode` | `I_AcsiDataSetMemberClass` | — |

**Description:** This method is used to add a data object (DO) to the member container of a data set.

##### `DeleteMember` (METHOD) — §6.5.1.7.2

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipData` | `I_AcsiCommonDataClass` | — |
| `eFc` | `E_AcsiFc` | — |

**Description:** This method is used to remove a data object (DO) from the member container of the data set.

##### `DeleteAllMembers` (METHOD) — §6.5.1.7.3

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `nDeleted` | `UDINT` | — |

**Description:** This method is used to remove all data objects (DO) and data attributes (DA) from the member container of the data set.

##### `OnInit` (METHOD) → `BOOL` — §6.5.1.7.4

**Return type:** `BOOL`

**Description:** This method can, but does not have to, be overloaded by the application. It can be used to fill the member container of the data set with the data object and data attribute references.

#### PLC API › Interfaces › Data model › I_AcsiCommonIntelligentElectronicDeviceClass

##### `AddLogicalDeviceToContainer` (METHOD) — §6.5.1.10.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipLogicalDevice` | `I_AcsiCommonLogicalDeviceClass` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `bMatched` | `BOOL` | — |
| `ipDirNode` | `I_AcsiLogicalDeviceContainerClass` | — |

**Description:** This method is used to add an object instance of the logical device (LD) to the server container (intelligent logical device, IED).

#### PLC API › Interfaces › Data model › I_AcsiCommonLogicalDeviceClass

##### `AddLogicalNodeToContainer` (METHOD) — §6.5.1.11.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipLogicalNode` | `I_AcsiCommonLogicalNodeClass` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `bMatched` | `BOOL` | — |
| `ipDirNode` | `I_AcsiLogicalNodeContainerClass` | — |

**Description:** This method is used to add an object instance of the logical node (LN) to the container of the logical device (LD).

#### PLC API › Interfaces › Data model › I_AcsiCommonLogicalNodeClass

##### `AddDataToContainer` (METHOD) — §6.5.1.12.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipData` | `I_AcsiCommonDataClass` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `bMatched` | `BOOL` | — |
| `ipDirNode` | `I_AcsiDataContainerClass` | — |

**Description:** This method is used to add a data object (DO) to the container of the logical node (LN).

##### `AddDataSetToContainer` (METHOD) — §6.5.1.12.2

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipDataSet` | `I_AcsiCommonDataSetClass` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `bMatched` | `BOOL` | — |
| `ipDirNode` | `I_AcsiDataSetContainerClass` | — |

**Description:** This method is used to add an object instance of the data set to the container of the logical node (LN).

##### `AddUnbufferedReportControlBlockToContainer` (METHOD) — §6.5.1.12.3

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipUnbufferedReportControlBlock` | `I_AcsiCommonUnbufferedReportControlBlockClass` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `bMatched` | `BOOL` | — |
| `ipDirNode` | `I_AcsiUrCBContainerClass` | — |

**Description:** This method is used to add a report control block instance for unbuffered reports (unbuffered report control block, URCB) to the container of the logical node (LN).

##### `AddBufferedReportControlBlockToContainer` (METHOD) — §6.5.1.12.4

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipBufferedReportControlBlock` | `I_AcsiCommonBufferedReportControlBlockClass` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `bMatched` | `BOOL` | — |
| `ipDirNode` | `I_AcsiBrCBContainerClass` | — |

**Description:** This method is used to add a report control block instance for buffered reports (Buffered Report Control Block, BRCB) to the container of the logical node (LN).

##### `AddGooseControlBlockToContainer` (METHOD) — §6.5.1.12.5

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipGooseControlBlock` | `I_AcsiCommonGooseControlBlockClass` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `bMatched` | `BOOL` | — |
| `ipDirNode` | `I_AcsiGoCBContainerClass` | — |

**Description:** This method is used to add a goose control block instance (generic object oriented substation event control block, GCB) to the container of the logical node (LN).

#### PLC API › Interfaces › Data model › I_AcsiCommonNodeClass

##### `GetObjectReference` (METHOD) → `T_AcsiObjectReference` — §6.5.1.14.1

**Return type:** `T_AcsiObjectReference`

**Description:** This method can be used to determine the reference path of an object instance of the TwinCAT IEC 61850 data model. The query of the server object instance (IEDs) returns the name of the server. In all other object instances above the server, the server name is not included in the reference path. The name of the functional group is not included in the reference path of the object instances above the logical nodes (LN).

##### `GetServerObject` (METHOD) → `BOOL` — §6.5.1.14.2

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipServer` | `I_AcsiCommonIntelligentElectronicDeviceClass` | — |

**Description:** This method can be used to determine the interface pointer of the server object instance (top level of the IEC 61850 data model, IED).

##### `sObjectName` (PROPERTY) → `T_AcsiObjectName` — §6.5.1.14.3

**Return type:** `T_AcsiObjectName`

#### PLC API › Interfaces › Protocol settings › I_ScsmClientSettingsClass

##### `Defaults` (METHOD) — §6.5.2.2.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `bAllOf` | `BOOL` | — |

**Description:** This method resets the configuration settings to the default values.

#### PLC API › Interfaces › Protocol settings › I_ScsmConnectionSettingsClass

##### `Defaults` (METHOD) — §6.5.2.3.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `bAllOf` | `BOOL` | — |

**Description:** This method resets the configuration settings to the default values.

#### PLC API › Interfaces › Protocol settings › I_ScsmServerSettingsClass

##### `Defaults` (METHOD) — §6.5.2.4.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `bAllOf` | `BOOL` | — |

**Description:** This method resets the configuration settings to the default values.

#### PLC API › Interfaces › Protocol settings › I_MmsClientSettingsClass

##### `Defaults` (METHOD) — §6.5.2.5.5

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `bAllOf` | `BOOL` | — |

**Description:** This method resets the configuration settings to the default values.

#### PLC API › Interfaces › Protocol settings › I_MmsConnectionSettingsClass

##### `Defaults` (METHOD) — §6.5.2.6.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `bAllOf` | `BOOL` | — |

**Description:** This method resets the configuration settings to the default values.

#### PLC API › Interfaces › Protocol settings › I_MmsServerSettingsClass

##### `Defaults` (METHOD) — §6.5.2.7.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `bAllOf` | `BOOL` | — |

**Description:** This method resets the configuration settings to the default values.

#### PLC API › Interfaces › Protocol settings › I_UlosiClientSettingsClass

##### `Defaults` (METHOD) — §6.5.2.8.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `bAllOf` | `BOOL` | — |

**Description:** This method resets the configuration settings to the default values.

#### PLC API › Interfaces › Protocol settings › I_UlosiConnectionSettingsClass

##### `Defaults` (METHOD) — §6.5.2.9.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `bAllOf` | `BOOL` | — |

**Description:** This method resets the configuration settings to the default values.

#### PLC API › Interfaces › Protocol settings › I_UlosiServerSettingsClass

##### `Defaults` (METHOD) — §6.5.2.10.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `bAllOf` | `BOOL` | — |

**Description:** This method resets the configuration settings to the default values.

#### PLC API › Interfaces › Protocol settings › I_Rfc1006ClientSettingsClass

##### `Defaults` (METHOD) — §6.5.2.11.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `bAllOf` | `BOOL` | — |

**Description:** This method resets the configuration settings to the default values.

#### PLC API › Interfaces › Protocol settings › I_Rfc1006ConnectionSettingsClass

##### `Defaults` (METHOD) — §6.5.2.12.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `bAllOf` | `BOOL` | — |

**Description:** This method resets the configuration settings to the default values.

#### PLC API › Interfaces › Protocol settings › I_Rfc1006ServerSettingsClass

##### `Defaults` (METHOD) — §6.5.2.13.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `bAllOf` | `BOOL` | — |

**Description:** This method resets the configuration settings to the default values.

#### PLC API › Interfaces › Protocol settings › I_TpktClientSettingsClass

##### `Defaults` (METHOD) — §6.5.2.14.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `bAllOf` | `BOOL` | — |

**Description:** This method resets the configuration settings to the default values.

#### PLC API › Interfaces › Protocol settings › I_TpktConnectionSettingsClass

##### `Defaults` (METHOD) — §6.5.2.15.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `bAllOf` | `BOOL` | — |

**Description:** This method resets the configuration settings to the default values.

#### PLC API › Interfaces › Protocol settings › I_TpktServerSettingsClass

##### `Defaults` (METHOD) — §6.5.2.16.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `bAllOf` | `BOOL` | — |

**Description:** This method resets the configuration settings to the default values.

#### PLC API › Interfaces › Protocol settings › I_SocketClientSettingsClass

##### `Defaults` (METHOD) — §6.5.2.17.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `bAllOf` | `BOOL` | — |

**Description:** This method resets the configuration settings to the default values.

#### PLC API › Interfaces › Protocol settings › I_SocketConnectionSettingsClass

##### `Defaults` (METHOD) — §6.5.2.18.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `bAllOf` | `BOOL` | — |

**Description:** This method resets the configuration settings to the default values.

#### PLC API › Interfaces › Protocol settings › I_SocketServerSettingsClass

##### `Defaults` (METHOD) — §6.5.2.19.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `bAllOf` | `BOOL` | — |

**Description:** This method resets the configuration settings to the default values.

#### PLC API › Interfaces › Protocol settings › I_SocketTlsSettingsClass

##### `AddCa` (METHOD) — §6.5.2.20.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `sCaPath` | `STRING(TCPADS_TLS_CERTIFICATE_PATH_SIZE)` | — |

**Description:** This method saves the file path of the CA certificate in the TLS configuration settings.

##### `AddCert` (METHOD) — §6.5.2.20.2

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `sCertPath` | `STRING(TCPADS_TLS_CERTIFICATE_PATH_SIZE)` | — |
| `sKeyPath` | `STRING(TCPADS_TLS_CERTIFICATE_PATH_SIZE)` | — |
| `sKeyPwd` | `STRING(TCPADS_TLS_KEY_PASSWORD_SIZE)` | — |

**Description:** This method saves the file path of the server or client certificate in the TLS configuration settings.

##### `AddCrl` (METHOD) — §6.5.2.20.3

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `sCrlPath` | `STRING(TCPADS_TLS_CERTIFICATE_PATH_SIZE)` | — |

**Description:** This method saves the file path of the certificate revocation list (CRL) in the TLS configuration settings.

##### `AddPsk` (METHOD) — §6.5.2.20.4

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `sIdentity` | `STRING(TCPADS_TLS_PSK_IDENTITY_SIZE)` | — |

**VAR_IN_OUT / Inputs-Outputs**

| Parameter | Type | Description |
|---|---|---|
| `key` | `ARRAY[*] OF BYTE` | — |

**Description:** This method saves the PSK (pre-shared key) and the PSK identity string in the TLS configuration settings.

##### `Reset` (METHOD) — §6.5.2.20.5

**Description:** This method resets all TLS configuration settings.

##### `SetConnectFlags` (METHOD) — §6.5.2.20.6

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `flags` | `ST_TlsConnectFlags` | — |

**Description:** This method saves additional, optional TLS configuration settings of the client.

##### `SetListenFlags` (METHOD) — §6.5.2.20.7

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `flags` | `ST_TlsListenFlags` | — |

**Description:** This method saves additional, optional TLS configuration settings of the server.

#### PLC API › Interfaces › Communication › GOOSE › I_GseGoCBPublisherClass

##### `Execute` (METHOD) → `BOOL` — §6.5.3.1.3.1

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipError` | `I_ServiceErrorClass` | — |

**Description:** Executes the Publisher state machine.

##### `Start` (METHOD) → `BOOL` — §6.5.3.1.3.2

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAdapter` | `I_GseAdapterClass` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipError` | `I_ServiceErrorClass` | — |

**Description:** Starts sending GOOSE messages.

##### `Stop` (METHOD) → `BOOL` — §6.5.3.1.3.3

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipError` | `I_ServiceErrorClass` | — |

**Description:** Stops sending GOOSE messages.

##### `Update` (METHOD) → `BOOL` — §6.5.3.1.3.4

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipError` | `I_ServiceErrorClass` | — |

**Description:** Triggers an immediate sending of a new GOOSE message. New messages are sent when the value of GOOSE dataset members changes. Message replays are sent automatically, in the background, triggered by the Execute method of the Publisher state machine.

#### PLC API › Interfaces › Communication › GOOSE › I_GseGoCBSubscriberClass

##### `Execute` (METHOD) → `BOOL` — §6.5.3.1.4.1

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipError` | `I_ServiceErrorClass` | — |

**Description:** Executes the Subscriber state machine.

##### `Enable` (METHOD) → `BOOL` — §6.5.3.1.4.2

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAdapter` | `I_GseAdapterClass` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipError` | `I_ServiceErrorClass` | — |

**Description:** Starts receiving GOOSE messages.

##### `Disable` (METHOD) → `BOOL` — §6.5.3.1.4.3

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipError` | `I_ServiceErrorClass` | — |

**Description:** Stops receiving GOOSE messages.

#### PLC API › Interfaces › Communication › GOOSE › I_GseLinkStatusEventSink

##### `OnLinkStatusChange` (METHOD) — §6.5.3.1.5.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAdapter` | `I_GseAdapterClass` | — |
| `eStatus` | `E_GseLinkStatus` | — |

#### PLC API › Interfaces › Communication › GOOSE › I_GseSystemClockEventSink

##### `OnGetSystemTime` (METHOD) → `BOOL` — §6.5.3.1.6.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAdapter` | `I_GseAdapterClass` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `tT` | `T_UtcTime` | — |

#### PLC API › Interfaces › Communication › Sampled Values › I_GseMsvCBPublisherClass

##### `Execute` (METHOD) → `BOOL` — §6.5.3.2.2.1

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipError` | `I_ServiceErrorClass` | — |

**Description:** Executes the SV Publisher state machine.

##### `Start` (METHOD) → `BOOL` — §6.5.3.2.2.2

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAdapter` | `I_GseAdapterClass` | — |
| `ipApdu` | `I_GseSvApduClass` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipError` | `I_ServiceErrorClass` | — |

**Description:** Starts sending SV messages.

##### `Stop` (METHOD) → `BOOL` — §6.5.3.2.2.3

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipError` | `I_ServiceErrorClass` | — |

**Description:** Stops sending SV messages

##### `Update` (METHOD) → `BOOL` — §6.5.3.2.2.4

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipError` | `I_ServiceErrorClass` | — |

**Description:** Triggers an immediate sending of a new SV message.

#### PLC API › Interfaces › Communication › Sampled Values › I_GseMsvCBSubscriberClass

##### `Execute` (METHOD) → `BOOL` — §6.5.3.2.3.1

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipError` | `I_ServiceErrorClass` | — |

**Description:** Executes the SV Subscriber state machine.

##### `Enable` (METHOD) → `BOOL` — §6.5.3.2.3.2

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAdapter` | `I_GseAdapterClass` | — |
| `ipApdu` | `I_GseSvApduClass` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipError` | `I_ServiceErrorClass` | — |

**Description:** Starts receiving SV messages.

##### `Disable` (METHOD) → `BOOL` — §6.5.3.2.3.3

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipError` | `I_ServiceErrorClass` | — |

**Description:** Stops receiving SV messages.

#### PLC API › Interfaces › Communication › Sampled Values › I_GseSvApduClass

##### `OnSvPublisherHostToNet` (METHOD) — §6.5.3.2.4.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAdapter` | `I_GseAdapterClass` | — |
| `ipApdu` | `I_GseSvApduClass` | — |

**Description:** In this method, the SV publisher data is converted from the host byte order (little-endian) to the network byte order (big-endian) for transmission.

##### `OnSvSubscriberNetToHost` (METHOD) — §6.5.3.2.4.2

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAdapter` | `I_GseAdapterClass` | — |
| `ipApdu` | `I_GseSvApduClass` | — |

**Description:** In this method, the received SV subscriber data is converted from network byte order (big-endian) to host byte order (little-endian).

#### PLC API › Interfaces › Communication › Sampled Values › I_GseSvPublisherEventSink

##### `OnSvPublisherHostToNet` (METHOD) — §6.5.3.2.6.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAdapter` | `I_GseAdapterClass` | — |
| `ipApdu` | `I_GseSvApduClass` | — |

**Description:** In this method, the SV publisher data is converted from the host byte order (little-endian) to the network byte order (big-endian) for transmission.

#### PLC API › Interfaces › Communication › Sampled Values › I_GseSvSubscriberEventSink

##### `OnSvSubscriberNetToHost` (METHOD) — §6.5.3.2.7.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAdapter` | `I_GseAdapterClass` | — |
| `ipApdu` | `I_GseSvApduClass` | — |

**Description:** In this method, the received SV subscriber data is converted from network byte order (big-endian) to host byte order (little-endian).

#### PLC API › Interfaces › Communication › Sampled Values › I_GseSvUpdateEventSink

##### `OnSvUpdate` (METHOD) — §6.5.3.2.8.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAdapter` | `I_GseAdapterClass` | — |
| `ipApdu` | `I_GseSvApduClass` | — |

**Description:** This method receives notifications about updates to the SV APDU data (applies only to the SV subscriber).

#### PLC API › Interfaces › Communication › I_ScsmClientClass

##### `AbortReq` (METHOD) → `BOOL` — §6.5.3.3.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipReason` | `I_ServiceErrorClass` | — |
| `ipSink` | `I_ScsmAbortIndEventSink` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** This method activates the Abort service. A client can use this service to disconnect from the server in a controlled manner.

##### `AssociateReq` (METHOD) → `BOOL` — §6.5.3.3.2

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipSink` | `I_ScsmAssociateCnfEventSink` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** This method activates the Associate service. A client can use this service to establish a connection to the server.

##### `ControlCancelReq` (METHOD) → `BOOL` — §6.5.3.3.3

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipCtrl` | `I_AcsiCommonControllableDataClass` | — |
| `ctlVal` | `U_AcsiCtlVal` | — |
| `operTm` | `T_UtcTime` | — |
| `origin` | `ST_AcsiOriginator` | — |
| `ctlNum` | `USINT` | — |
| `bTest` | `BOOL` | — |
| `hUser` | `PVOID` | — |
| `ipSink` | `I_ScsmControlCnfEventSink` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `nInvokeID` | `UDINT` | — |
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** This method activates the Cancel service.

##### `ControlOperateReq` (METHOD) → `BOOL` — §6.5.3.3.4

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipCtrl` | `I_AcsiCommonControllableDataClass` | — |
| `ctlVal` | `U_AcsiCtlVal` | — |
| `operTm` | `T_UtcTime` | — |
| `origin` | `ST_AcsiOriginator` | — |
| `ctlNum` | `USINT` | — |
| `bTest` | `BOOL` | — |
| `eCheck` | `E_AcsiCheck` | — |
| `hUser` | `PVOID` | — |
| `ipSink` | `I_ScsmControlCnfEventSink` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `nInvokeID` | `UDINT` | — |
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** This method activates the Operate service.

##### `ControlSelectReq` (METHOD) → `BOOL` — §6.5.3.3.5

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipCtrl` | `I_AcsiCommonControllableDataClass` | — |
| `hUser` | `PVOID` | — |
| `ipSink` | `I_ScsmControlCnfEventSink` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `nInvokeID` | `UDINT` | — |
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** This method activates the Select service.

##### `ControlSelectWithValueReq` (METHOD) → `BOOL` — §6.5.3.3.6

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipCtrl` | `I_AcsiCommonControllableDataClass` | — |
| `ctlVal` | `U_AcsiCtlVal` | — |
| `operTm` | `T_UtcTime` | — |
| `origin` | `ST_AcsiOriginator` | — |
| `ctlNum` | `USINT` | — |
| `bTest` | `BOOL` | — |
| `eCheck` | `E_AcsiCheck` | — |
| `hUser` | `PVOID` | — |
| `ipSink` | `I_ScsmControlCnfEventSink` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `nInvokeID` | `UDINT` | — |
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** This method activates the SelectWithValue service.

##### `CreateDataSetReq` (METHOD) → `BOOL` — §6.5.3.3.7

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipDataSet` | `I_AcsiCommonDataSetClass` | — |
| `ipLogicalNode` | `I_AcsiCommonLogicalNodeClass` | — |
| `hUser` | `PVOID` | — |
| `ipSink` | `I_ScsmCreateDataSetCnfEventSink` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `nInvokeID` | `UDINT` | — |
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** This method enables the service: CreateDataSet. This service allows the client to dynamically (at runtime) create a "persistent" or "non-persistent" data set.

##### `DeleteDataSetReq` (METHOD) → `BOOL` — §6.5.3.3.8

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipDataSet` | `I_AcsiCommonDataSetClass` | — |
| `hUser` | `PVOID` | — |
| `ipSink` | `I_ScsmDeleteDataSetCnfEventSink` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `nInvokeID` | `UDINT` | — |
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** This method enables the service: DeleteDataSet. This service allows the client to delete a dynamically (at runtime) created data set instance.

##### `GetAllDataValuesReq` (METHOD) → `BOOL` — §6.5.3.3.9

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipLogicalNode` | `I_AcsiCommonLogicalNodeClass` | — |
| `eFc` | `E_AcsiFc` | — |
| `hUser` | `PVOID` | — |
| `ipSink` | `I_ScsmGetDataValuesCnfEventSink` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `nInvokeID` | `UDINT` | — |
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** This method activates the GetAllDataValues service.

##### `GetAllLogicalDeviceValuesReq` (METHOD) → `BOOL` — §6.5.3.3.10

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipLogicalDevice` | `I_AcsiCommonLogicalDeviceClass` | — |
| `hUser` | `PVOID` | — |
| `ipSink` | `I_ScsmGetDataValuesCnfEventSink` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `nInvokeID` | `UDINT` | — |
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** This method activates the GetAllLogicalDeviceValues service.

##### `GetAllServerValuesReq` (METHOD) → `BOOL` — §6.5.3.3.11

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipServer` | `I_AcsiCommonIntelligentElectronicDeviceClass` | — |
| `hUser` | `PVOID` | — |
| `ipSink` | `I_ScsmGetDataValuesCnfEventSink` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `nInvokeID` | `UDINT` | — |
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** This method activates the GetAllServerValues service.

##### `GetBrCBValuesReq` (METHOD) → `BOOL` — §6.5.3.3.12

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipBrcb` | `I_AcsiCommonBufferedReportControlBlockClass` | — |
| `hUser` | `PVOID` | — |
| `ipSink` | `I_ScsmGetDataValuesCnfEventSink` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `nInvokeID` | `UDINT` | — |
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** This method activates the GetBRCBValues service. The client can use this service to read the values of all data objects of a buffered report control block.

##### `GetDataSetDirectoryReq` (METHOD) → `BOOL` — §6.5.3.3.13

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipDataSet` | `I_AcsiCommonDataSetClass` | — |
| `hUser` | `PVOID` | — |
| `ipSink` | `I_ScsmGetDataSetDirectoryCnfEventSink` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `nInvokeID` | `UDINT` | — |
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** This method activates the GetDataSetDirectory service. A client can use this service to query the server to determine which data objects are referenced in a particular data set.

##### `GetDataSetValuesReq` (METHOD) → `BOOL` — §6.5.3.3.14

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipDataSet` | `I_AcsiCommonDataSetClass` | — |
| `hUser` | `PVOID` | — |
| `ipSink` | `I_ScsmGetDataValuesCnfEventSink` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `nInvokeID` | `UDINT` | — |
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** This method activates the GetDataSetValues service.

##### `GetDataValuesReq` (METHOD) → `BOOL` — §6.5.3.3.15

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipData` | `I_AcsiCommonDataClass` | — |
| `eFc` | `E_AcsiFc` | — |
| `hUser` | `PVOID` | — |
| `ipSink` | `I_ScsmGetDataValuesCnfEventSink` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `nInvokeID` | `UDINT` | — |
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** This method activates the service: GetDataValues.

##### `GetGoCBValuesReq` (METHOD) → `BOOL` — §6.5.3.3.16

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipGoCB` | `I_AcsiCommonGooseControlBlockClass` | — |
| `hUser` | `PVOID` | — |
| `ipSink` | `I_ScsmGetDataValuesCnfEventSink` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `nInvokeID` | `UDINT` | — |
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** This method enables the service GetGOCBValues. With this service the client can read the values of all data objects of a GOOSE control block (GOOSE Control Block).

##### `GetLogicalDeviceDirectoryReq` (METHOD) → `BOOL` — §6.5.3.3.17

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipLogicalDevice` | `I_AcsiCommonLogicalDeviceClass` | — |
| `hUser` | `PVOID` | — |
| `ipSink` | `I_ScsmGetLogicalDeviceDirectoryCnfEventSink` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `nInvokeID` | `UDINT` | — |
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** This method activates the GetLogicalDeviceDirectory service. A client can use this service to query the server to determine which logical nodes are implemented in a particular logical device.

##### `GetLogicalNodeDirectoryReq` (METHOD) → `BOOL` — §6.5.3.3.18

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipLogicalNode` | `I_AcsiCommonLogicalNodeClass` | — |
| `eClass` | `E_AcsiLogicalNodeClass` | — |
| `hUser` | `PVOID` | — |
| `ipSink` | `I_ScsmGetLogicalNodeDirectoryCnfEventSink` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `nInvokeID` | `UDINT` | — |
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** This method activates the GetLogicalNodeDirectory service. A client can use this service to query the server to determine which data objects, data groups and control blocks are implemented in a particular logical node.

##### `GetMsvCBValuesReq` (METHOD) → `BOOL` — §6.5.3.3.19

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipMsvCB` | `I_AcsiCommonMulticastSampledValueControlBlockClass` | — |
| `hUser` | `PVOID` | — |
| `ipSink` | `I_ScsmGetDataValuesCnfEventSink` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `nInvokeID` | `UDINT` | — |
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** This method enables the service: GetMSVCBValues. With this service the client can read the values of all data objects of an SV control block (MSV Control Block).

##### `GetServerDirectoryReq` (METHOD) → `BOOL` — §6.5.3.3.20

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipServer` | `I_AcsiCommonIntelligentElectronicDeviceClass` | — |
| `eClass` | `E_AcsiServerDirectoryClass` | — |
| `hUser` | `PVOID` | — |
| `ipSink` | `I_ScsmGetServerDirectoryCnfEventSink` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `nInvokeID` | `UDINT` | — |
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** This method activates the GetServerDirectoryReq service. A client can use this service to query which logical devices or files are implemented on a specific server.

##### `GetUrCBValuesReq` (METHOD) → `BOOL` — §6.5.3.3.21

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipUrcb` | `I_AcsiCommonUnbufferedReportControlBlockClass` | — |
| `hUser` | `PVOID` | — |
| `ipSink` | `I_ScsmGetDataValuesCnfEventSink` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `nInvokeID` | `UDINT` | — |
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** This method activates the GetURCBValues service.

##### `IdentifyReq` (METHOD) → `BOOL` — §6.5.3.3.22

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `hUser` | `PVOID` | — |
| `ipSink` | `I_ScsmIdentifyCnfEventSink` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `nInvokeID` | `UDINT` | — |
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** This method enables the service: MMS-Identify.

##### `ipIED` (PROPERTY) → `I_AcsiCommonIntelligentElectronicDeviceClass` — §6.5.3.3.23

**Return type:** `I_AcsiCommonIntelligentElectronicDeviceClass`

**Description:** The instance of the communication function block is notified of the server data structure instance (top level) via this interface pointer. The communication function block can use this pointer for read or write access to the data structure.

##### `ReleaseReq` (METHOD) → `BOOL` — §6.5.3.3.24

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipSink` | `I_ScsmReleaseCnfEventSink` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** This method activates the release service. A client can use this service to disconnect from the server in a controlled manner.

##### `ReleaseRsp` (METHOD) → `BOOL` — §6.5.3.3.25

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** This method responds to the Release service. A client can use this service to disconnect from the server in a controlled manner.

##### `SetAllDataValuesReq` (METHOD) → `BOOL` — §6.5.3.3.26

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipLogicalNode` | `I_AcsiCommonLogicalNodeClass` | — |
| `eFc` | `E_AcsiFc` | — |
| `hUser` | `PVOID` | — |
| `ipSink` | `I_ScsmSetDataValuesCnfEventSink` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `nInvokeID` | `UDINT` | — |
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** This method activates the SetAllDataValues service.

##### `SetBrCBValuesReq` (METHOD) → `BOOL` — §6.5.3.3.27

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipBrcb` | `I_AcsiCommonBufferedReportControlBlockClass` | — |
| `stSet` | `ST_ScsmBrCBValuesSet` | — |
| `hUser` | `PVOID` | — |
| `ipSink` | `I_ScsmSetDataValuesCnfEventSink` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `nInvokeID` | `UDINT` | — |
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** This method activates the service: SetBRCBValues.

##### `SetDataSetValuesReq` (METHOD) → `BOOL` — §6.5.3.3.28

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipDataSet` | `I_AcsiCommonDataSetClass` | — |
| `hUser` | `PVOID` | — |
| `ipSink` | `I_ScsmSetDataValuesCnfEventSink` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `nInvokeID` | `UDINT` | — |
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** This method activates the SetDataSetValues service.

##### `SetDataValuesReq` (METHOD) → `BOOL` — §6.5.3.3.29

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipData` | `I_AcsiCommonDataClass` | — |
| `eFc` | `E_AcsiFc` | — |
| `hUser` | `PVOID` | — |
| `ipSink` | `I_ScsmSetDataValuesCnfEventSink` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `nInvokeID` | `UDINT` | — |
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** This method activates the SetDataValues service.

##### `SetGoCBValuesReq` (METHOD) → `BOOL` — §6.5.3.3.30

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipGoCB` | `I_AcsiCommonGooseControlBlockClass` | — |
| `stSet` | `ST_ScsmGoCBValuesSet` | — |
| `hUser` | `PVOID` | — |
| `ipSink` | `I_ScsmSetDataValuesCnfEventSink` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `nInvokeID` | `UDINT` | — |
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** This method enables the service: SetGOCBValues. This method allows the client to write the values of a

##### `SetMsvCBValuesReq` (METHOD) → `BOOL` — §6.5.3.3.31

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipMsvCB` | `I_AcsiCommonMulticastSampledValueControlBlockClass` | — |
| `stSet` | `ST_ScsmMsvCBValuesSet` | — |
| `hUser` | `PVOID` | — |
| `ipSink` | `I_ScsmSetDataValuesCnfEventSink` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `nInvokeID` | `UDINT` | — |
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** This method enables the service: SetMSVCBValues. This method allows the client to write the values of an SV control block (MSV Control Block).

##### `SetUrCBValuesReq` (METHOD) → `BOOL` — §6.5.3.3.32

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipUrcb` | `I_AcsiCommonUnbufferedReportControlBlockClass` | — |
| `stSet` | `ST_ScsmUrCBValuesSet` | — |
| `hUser` | `PVOID` | — |
| `ipSink` | `I_ScsmSetDataValuesCnfEventSink` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `nInvokeID` | `UDINT` | — |
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** This method activates the SetURCBValues service.

##### `StatusReq` (METHOD) → `BOOL` — §6.5.3.3.33

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `hUser` | `PVOID` | — |
| `ipSink` | `I_ScsmStatusCnfEventSink` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `nInvokeID` | `UDINT` | — |
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** This method enables the service: MMS-Status.

#### PLC API › Interfaces › Communication › I_ScsmConnectionClass

##### `AbortReq` (METHOD) — §6.5.3.4.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipReason` | `I_ServiceErrorClass` | — |
| `ipSink` | `I_ScsmAbortIndEventSink` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** This method activates the Abort service. This service can be used to terminate the server connection (session) in an uncontrolled manner.

##### `AssociateRsp` (METHOD) — §6.5.3.4.2

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** This method responds to the Associate service. With this service, a server can establish a server connection (session) to the client.

##### `ReleaseReq` (METHOD) — §6.5.3.4.3

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipSink` | `I_ScsmReleaseCnfEventSink` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** This method activates the Release service. With this service, a server can terminate the server connection (session) to the client in a controlled manner.

##### `ReleaseRsp` (METHOD) — §6.5.3.4.4

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** This method responds to the Release service. With this service, a server can terminate a server connection (session) to the client in a controlled manner.

#### PLC API › Interfaces › Communication › I_ScsmServerClass

##### `AddConnection` (METHOD) — §6.5.3.5.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipConnection` | `I_ScsmConnectionClass` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipError` | `I_ServiceErrorClass` | — |

**Description:** This method adds a connection instance to the server.

##### `RemoveConnection` (METHOD) — §6.5.3.5.2

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipConnection` | `I_ScsmConnectionClass` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipError` | `I_ServiceErrorClass` | — |

**Description:** This method removes a connection instance from the server.

#### PLC API › Interfaces › Communication › I_ScsmAbortIndEventSink

##### `OnAbortInd` (METHOD) — §6.5.3.6.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAA` | `I_ScsmAssociationClass` | — |
| `bPAbort` | `BOOL` | — |
| `ipReason` | `I_ServiceErrorClass` | — |
| `ipData` | `I_BaseStreamClass` | — |

#### PLC API › Interfaces › Communication › I_ScsmAssociateCnfEventSink

##### `OnAssociateCnf` (METHOD) — §6.5.3.7.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAA` | `I_ScsmAssociationClass` | — |
| `eError` | `E_AcsiServiceError` | — |

#### PLC API › Interfaces › Communication › I_ScsmAssociateIndEventSink

##### `OnAssociateInd` (METHOD) → `BOOL` — §6.5.3.8.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAA` | `I_ScsmAssociationClass` | — |
| `ipAA` | `I_ScsmAssociationClass` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipResult` | `I_AsyncServiceResultClass` | — |
| `ipResult` | `I_AsyncServiceResultClass` | — |

#### PLC API › Interfaces › Communication › I_ScsmAuthenticationClass

##### `Accept` (METHOD) → `BOOL` — §6.5.3.10.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `sRespondingPass` | `STRING` | — |

**Description:** This method grants authentication access.

##### `GetVerifyResult` (METHOD) → `BOOL` — §6.5.3.10.2

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `bAccepted` | `BOOL` | — |
| `eType` | `E_AcseAuthentication` | — |
| `sMechanismName` | `STRING` | — |
| `sPassword` | `STRING` | — |
| `sRespondingPass` | `STRING` | — |
| `eResult` | `E_ACSE_AareResult` | — |
| `eDiagnostic` | `E_ACSE_AareDiagnostic` | — |
| `eAbrtDiagnostic` | `E_ACSE_AbrtDiagnostic` | — |

**Description:** This method provides a detailed result of the verification of the authentication data. The internal standard verification takes place on the server when the associate request data is received (AARQ telegram) and on the client when the associate response data is received (AARE telegram). With the GetVerifyResult return parameter value TRUE, the IEC 61850 server or client application may check or change the authentication status itself at a certain point in time, but only if authentication (authentication-functional-unit) has been activated in the communication requests of both communication partners.

##### `Reject` (METHOD) → `BOOL` — §6.5.3.10.3

**Return type:** `BOOL`

**Description:** This method denies authentication access.

##### `Verify` (METHOD) → `BOOL` — §6.5.3.10.4

**Return type:** `BOOL`

**Description:** This method performs the internal verification of the authentication parameters again.

#### PLC API › Interfaces › Communication › I_ScsmCommandTerminationIndEventSink

##### `OnCommandTerminationInd` (METHOD) — §6.5.3.11.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAA` | `I_ScsmAssociationClass` | — |
| `info` | `ST_ScsmCommandTerminationEventInfo` | — |
| `ipCtrl` | `I_AcsiCommonControllableDataClass` | — |
| `ipData` | `I_AcsiCommonDataClass` | — |
| `eFc` | `E_AcsiFc` | — |
| `eError` | `E_AcsiServiceError` | — |

#### PLC API › Interfaces › Communication › I_ScsmControlCnfEventSink

##### `OnControlCnf` (METHOD) — §6.5.3.12.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAA` | `I_ScsmAssociationClass` | — |
| `info` | `ST_ScsmConfirmedEventInfo` | — |
| `ipCtrl` | `I_AcsiCommonControllableDataClass` | — |
| `ipData` | `I_AcsiCommonDataClass` | — |
| `eFc` | `E_AcsiFc` | — |
| `eError` | `E_AcsiServiceError` | — |

#### PLC API › Interfaces › Communication › I_ScsmCreateDataSetCnfEventSink

##### `OnCreateDataSetCnf` (METHOD) — §6.5.3.13.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAA` | `I_ScsmAssociationClass` | — |
| `info` | `ST_ScsmConfirmedEventInfo` | — |
| `ipDataSet` | `I_AcsiCommonDataSetClass` | — |
| `eError` | `E_AcsiServiceError` | — |

#### PLC API › Interfaces › Communication › I_ScsmDeleteDataSetCnfEventSink

##### `OnDeleteDataSetCnf` (METHOD) — §6.5.3.14.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAA` | `I_ScsmAssociationClass` | — |
| `info` | `ST_ScsmConfirmedEventInfo` | — |
| `ipDataSet` | `I_AcsiCommonDataSetClass` | — |
| `eError` | `E_AcsiServiceError` | — |

#### PLC API › Interfaces › Communication › I_ScsmGetDataSetDirectoryCnfEventSink

##### `OnGetDataSetDirectoryCnf` (METHOD) — §6.5.3.15.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAA` | `I_ScsmAssociationClass` | — |
| `info` | `ST_ScsmConfirmedEventInfo` | — |
| `ipDataSet` | `I_AcsiCommonDataSetClass` | — |
| `sObjectReference` | `T_AcsiObjectReference` | — |
| `eFc` | `E_AcsiFc` | — |
| `eError` | `E_AcsiServiceError` | — |

#### PLC API › Interfaces › Communication › I_ScsmGetDataValuesCnfEventSink

##### `OnGetDataValuesCnf` (METHOD) — §6.5.3.16.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAA` | `I_ScsmAssociationClass` | — |
| `info` | `ST_ScsmConfirmedEventInfo` | — |
| `ipData` | `I_AcsiCommonDataClass` | — |
| `eFc` | `E_AcsiFc` | — |
| `eError` | `E_AcsiServiceError` | — |

#### PLC API › Interfaces › Communication › I_ScsmGetLogicalDeviceDirectoryCnfEventSink

##### `OnGetLogicalDeviceDirectoryCnf` (METHOD) — §6.5.3.17.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAA` | `I_ScsmAssociationClass` | — |
| `info` | `ST_ScsmConfirmedEventInfo` | — |
| `ipLogicalDevice` | `I_AcsiCommonLogicalDeviceClass` | — |
| `sObjectReference` | `T_AcsiObjectReference` | — |
| `eError` | `E_AcsiServiceError` | — |

#### PLC API › Interfaces › Communication › I_ScsmGetLogicalNodeDirectoryCnfEventSink

##### `OnGetLogicalNodeDirectoryCnf` (METHOD) — §6.5.3.18.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAA` | `I_ScsmAssociationClass` | — |
| `info` | `ST_ScsmConfirmedEventInfo` | — |
| `ipLogicalNode` | `I_AcsiCommonLogicalNodeClass` | — |
| `eClass` | `E_AcsiLogicalNodeClass` | — |
| `sObjectReference` | `T_AcsiObjectReference` | — |
| `eError` | `E_AcsiServiceError` | — |

#### PLC API › Interfaces › Communication › I_ScsmGetServerDirectoryCnfEventSink

##### `OnGetServerDirectoryCnf` (METHOD) — §6.5.3.19.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAA` | `I_ScsmAssociationClass` | — |
| `info` | `ST_ScsmConfirmedEventInfo` | — |
| `ipServer` | `I_AcsiCommonIntelligentElectronicDeviceClass` | — |
| `eClass` | `E_AcsiServerDirectoryClass` | — |
| `sObjectReference` | `T_AcsiObjectReference` | — |
| `eError` | `E_AcsiServiceError` | — |

#### PLC API › Interfaces › Communication › I_ScsmIdentifyCnfEventSink

##### `OnIdentifyCnf` (METHOD) — §6.5.3.20.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAA` | `I_ScsmAssociationClass` | — |
| `info` | `ST_ScsmConfirmedEventInfo` | — |
| `sVendorName` | `T_MmsString` | — |
| `sModelName` | `T_MmsString` | — |
| `sRevision` | `T_MmsString` | — |
| `eError` | `E_AcsiServiceError` | — |

#### PLC API › Interfaces › Communication › I_ScsmLastApplErrorIndEventSink

##### `OnLastApplErrorInd` (METHOD) — §6.5.3.21.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAA` | `I_ScsmAssociationClass` | — |
| `info` | `ST_ScsmAdditionalCauseDiagnosticEventInfo` | — |
| `ipCtrl` | `I_AcsiCommonControllableDataClass` | — |
| `eError` | `E_AcsiServiceError` | — |

#### PLC API › Interfaces › Communication › I_ScsmReleaseCnfEventSink

##### `OnReleaseCnf` (METHOD) — §6.5.3.22.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAA` | `I_ScsmAssociationClass` | — |
| `eError` | `E_AcsiServiceError` | — |

#### PLC API › Interfaces › Communication › I_ScsmReleaseIndEventSink

##### `OnReleaseInd` (METHOD) → `E_EventCompletion` — §6.5.3.23.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAA` | `I_ScsmAssociationClass` | — |

#### PLC API › Interfaces › Communication › I_ScsmReportIndEventSink

##### `OnBufferedReportInd` (METHOD) — §6.5.3.24.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAA` | `I_ScsmAssociationClass` | — |
| `info` | `ST_ScsmReportEventInfo` | — |
| `ipBrcb` | `I_AcsiCommonBufferedReportControlBlockClass` | — |
| `ipDataSet` | `I_AcsiCommonDataSetClass` | — |
| `ipData` | `I_AcsiCommonDataClass` | — |
| `eFc` | `E_AcsiFc` | — |
| `eError` | `E_AcsiServiceError` | — |

##### `OnUnbufferedReportInd` (METHOD) — §6.5.3.24.2

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAA` | `I_ScsmAssociationClass` | — |
| `info` | `ST_ScsmReportEventInfo` | — |
| `ipUrcb` | `I_AcsiCommonUnbufferedReportControlBlockClass` | — |
| `ipDataSet` | `I_AcsiCommonDataSetClass` | — |
| `ipData` | `I_AcsiCommonDataClass` | — |
| `eFc` | `E_AcsiFc` | — |
| `eError` | `E_AcsiServiceError` | — |

#### PLC API › Interfaces › Communication › I_ScsmSetDataValuesCnfEventSink

##### `OnSetDataValuesCnf` (METHOD) — §6.5.3.25.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAA` | `I_ScsmAssociationClass` | — |
| `info` | `ST_ScsmConfirmedEventInfo` | — |
| `ipData` | `I_AcsiCommonDataClass` | — |
| `eFc` | `E_AcsiFc` | — |
| `eError` | `E_AcsiServiceError` | — |

#### PLC API › Interfaces › Communication › I_ScsmStatusCnfEventSink

##### `OnStatusCnf` (METHOD) — §6.5.3.26.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAA` | `I_ScsmAssociationClass` | — |
| `info` | `ST_ScsmConfirmedEventInfo` | — |
| `eVmdLogicalStatus` | `E_MmsVmdLogicalStatus` | — |
| `eVmdPhysicalStatus` | `E_MmsVmdPhysicalStatus` | — |
| `ipLocalDetail` | `I_MmsBitString` | — |
| `eError` | `E_AcsiServiceError` | — |

#### PLC API › Interfaces › Communication › I_ScsmSystemClockEventSink

##### `OnGetSystemTime` (METHOD) → `BOOL` — §6.5.3.27.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAA` | `I_ScsmAssociationClass` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `utcTime` | `T_UtcTime` | — |

#### PLC API › Interfaces › Communication › Control block access › I_ScsmBrCBClientJobClass

##### `EnableReq` (METHOD) — §6.5.3.28.2.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipClient` | `I_ScsmClientClass` | — |
| `ipDataSet` | `I_AcsiCommonDataSetClass` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** Enables the BRCB control block.

##### `DisableReq` (METHOD) — §6.5.3.28.2.2

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** Disables the BRCB control block.

##### `GIreq` (METHOD) — §6.5.3.28.2.3

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** Enables the general interrogation command.

##### `PurgeBufReq` (METHOD) — §6.5.3.28.2.4

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipClient` | `I_ScsmClientClass` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** Enables the Purge command.

##### `ResyncReq` (METHOD) — §6.5.3.28.2.5

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipClient` | `I_ScsmClientClass` | — |
| `nEntryID` | `LWORD` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** Enables the Resync command.

#### PLC API › Interfaces › Communication › Control block access › I_ScsmBrCBServerJobClass

##### `Execute` (METHOD) → `BOOL` — §6.5.3.28.3.1

**Return type:** `BOOL`

**Description:** Runs the RCB state machine of the server.

#### PLC API › Interfaces › Communication › Control block access › I_ScsmGoCBClientJobClass

##### `EnableReq` (METHOD) — §6.5.3.28.5.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipClient` | `I_ScsmClientClass` | — |
| `ipDataSet` | `I_AcsiCommonDataSetClass` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** Enables the GOCB control block.

##### `DisableReq` (METHOD) — §6.5.3.28.5.2

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** Disables the GOCB control block.

#### PLC API › Interfaces › Communication › Control block access › I_ScsmGoCBServerJobClass

##### `Execute` (METHOD) → `BOOL` — §6.5.3.28.6.1

**Return type:** `BOOL`

**Description:** Runs the GOCB state machine of the server.

#### PLC API › Interfaces › Communication › Control block access › I_ScsmUrCBClientJobClass

##### `EnableReq` (METHOD) — §6.5.3.28.8.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipClient` | `I_ScsmClientClass` | — |
| `ipDataSet` | `I_AcsiCommonDataSetClass` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** Enables the URCB control block.

##### `DisableReq` (METHOD) — §6.5.3.28.8.2

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** Disables the URCB control block.

##### `GIreq` (METHOD) — §6.5.3.28.8.3

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipResult` | `I_AsyncServiceResultClass` | — |

**Description:** Enables the general interrogation command.

#### PLC API › Interfaces › Communication › Control block access › I_ScsmUrCBServerJobClass

##### `Execute` (METHOD) → `BOOL` — §6.5.3.28.9.1

**Return type:** `BOOL`

**Description:** Runs the RCB state machine of the server.

#### PLC API › Interfaces › I_AsyncServiceResultClass

##### `CopyFrom` (METHOD) → `BOOL` — §6.5.4.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipSource` | `I_AsyncServiceResultClass` | — |

**Description:** Copies object data from another object instance.

##### `Dump` (METHOD) → `T_MaxString` — §6.5.4.2

**Return type:** `T_MaxString`

**Description:** Converts own object data to a formatted string (e.g. for log outputs)

##### `Equal` (METHOD) → `BOOL` — §6.5.4.3

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `eOther` | `E_AsyncServiceState` | — |
| `ipOther` | `I_ServiceErrorClass` | — |

**Description:** Value comparison of own object data (status and error information) with external data values.

##### `EqualEx` (METHOD) → `BOOL` — §6.5.4.4

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `eOther` | `E_AsyncServiceState` | — |
| `stOther` | `ST_ServiceErrorClass` | — |

**Description:** Value comparison of own object data (status and error information) with external data values.

##### `EqualTo` (METHOD) → `BOOL` — §6.5.4.5

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipOther` | `I_AsyncServiceResultClass` | — |

**Description:** Value comparison of own object data (status and error information) with the data of another object instance.

##### `IsAborted` (METHOD) → `BOOL` — §6.5.4.6

**Return type:** `BOOL`

**Description:** Checks whether the service was aborted

##### `IsBusy` (METHOD) → `BOOL` — §6.5.4.7

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `tTimeout` | `TIME` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipResult` | `I_AsyncServiceResultClass := _fbResult` | — |

**Description:** Checks whether the service is still running.

##### `IsCompleted` (METHOD) → `BOOL` — §6.5.4.8

**Return type:** `BOOL`

**Description:** Checks whether the service execution was completed successfully.

##### `IsFailed` (METHOD) → `BOOL` — §6.5.4.9

**Return type:** `BOOL`

**Description:** Checks whether the service execution was completed with an error.

##### `SetAborted` (METHOD) → `I_AsyncServiceResultClass` — §6.5.4.10

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipReason` | `I_ServiceErrorClass` | — |

**Description:** Sets the abort status and saves the data about the cause of the termination in its own object instance.

##### `SetAbortedEx` (METHOD) → `I_AsyncServiceResultClass` — §6.5.4.11

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `stReason` | `ST_ServiceErrorClass` | — |
| `tTimeout` | `TIME` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipResult` | `I_AsyncServiceResultClass := _fbResult` | — |

**Description:** Sets the abort status and saves the data about the cause of the termination in its own object instance.

##### `SetBusy` (METHOD) → `I_AsyncServiceResultClass` — §6.5.4.12

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `tTimeout` | `TIME` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipResult` | `I_AsyncServiceResultClass := _fbResult` | — |

**Description:** Sets the status in the own object instance to "busy“.

##### `SetCompleted` (METHOD) → `I_AsyncServiceResultClass` — §6.5.4.13

**Return type:** `I_AsyncServiceResultClass`

**Description:** Sets the status in the own object instance to "completed" (without error).

##### `SetFailed` (METHOD) → `I_AsyncServiceResultClass` — §6.5.4.14

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipError` | `I_ServiceErrorClass` | — |

**Description:** Sets the error state and saves the data about the cause of the error in its own object instance.

##### `SetFailedEx` (METHOD) → `I_AsyncServiceResultClass` — §6.5.4.15

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `stError` | `ST_ServiceErrorClass` | — |
| `tTimeout` | `TIME` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipResult` | `I_AsyncServiceResultClass := _fbResult` | — |

**Description:** Sets the error state and saves the data about the cause of the error in its own object instance.

##### `eState` (PROPERTY) → `E_AsyncServiceState` — §6.5.4.16

**Return type:** `E_AsyncServiceState`

**Description:** Asynchronous service status.

#### PLC API › Interfaces › I_ServiceErrorClass

##### `CopyFrom` (METHOD) → `BOOL` — §6.5.5.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipOther` | `I_ServiceErrorClass` | — |

**Description:** Copies object data from another object instance.

##### `Dump` (METHOD) → `T_MaxString` — §6.5.5.2

**Return type:** `T_MaxString`

**Description:** Converts own object data to a formatted string (e.g. for log outputs)

##### `Equal` (METHOD) → `BOOL` — §6.5.5.3

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `uuidOther` | `GUID` | — |
| `nOther` | `UDINT` | — |
| `eOther` | `TcEventSeverity` | — |

**Description:** Value comparison of own object data (error information) with external data values.

##### `EqualEx` (METHOD) → `BOOL` — §6.5.5.4

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `stOther` | `ST_ServiceErrorClass` | — |

**Description:** Value comparison of own object data (error information) with external data values.

##### `EqualTo` (METHOD) → `BOOL` — §6.5.5.5

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipOther` | `I_ServiceErrorClass` | — |

**Description:** Value comparison of own object data (error information) with the data of another object instance.

##### `IsFailed` (METHOD) → `BOOL` — §6.5.5.6

**Return type:** `BOOL`

**Description:** Checks own object data (error information) for failure.

##### `IsSucceeded` (METHOD) → `BOOL` — §6.5.5.7

**Return type:** `BOOL`

**Description:** Checks own object data (error information) for success.

##### `SetFailedEx` (METHOD) → `I_ServiceErrorClass` — §6.5.5.8

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `stError` | `ST_ServiceErrorClass` | — |
| `sName` | `STRING` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipError` | `I_ServiceErrorClass := _fbError` | — |

**Description:** Stores error information in its own object instance.

##### `SetSucceeded` (METHOD) → `I_ServiceErrorClass` — §6.5.5.9

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `sName` | `STRING` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipError` | `I_ServiceErrorClass := _fbError` | — |

**Description:** Stores success information in its own object instance.

##### `stError` (PROPERTY) → `ST_ServiceErrorClass` — §6.5.5.10

**Return type:** `ST_ServiceErrorClass`

#### fractionOfSecond[0].7 0.00390625 s

##### `General Client - Project structure` (FUNCTION_BLOCK) — §7.1

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `fbConnection` | `FB_iec61850ClientClass` | — |
| `fbAdapter` | `FB_GseAdapterClass := (ipLinkStatus:=THIS^)` | — |

**Description:** Each of the client sample projects follows a general structure, which this document aims to explain. This structure includes the nesting of the function blocks in the Solution Explorer and the structure of the state machine in the client function block, which establishes the connection to the server and implements the data exchange. The basic structure of the TwinCAT IEC 61850 sample projects is based on the PLC project structure automatically generated by the TwinCAT Telecontrol Configurator. The TwinCAT Telecontrol Configurator in turn uses the "TwinCAT XAE Project (XML format)" as a template when generating the solution. The data models communicated in the samples reflect different IEC 61850 servers. They differ from sample to sample and are enclosed with the source code as icd files. The ICD files can also be used by third-party software for the simulation of a server.

##### `Client - Report Control Blocks (Unbuffered, Buffered)` (FUNCTION_BLOCK) — §7.5

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `NamPlt` | `FB_DO_IED_LD1_LLN0_NamPlt := (sClass:='LPL', bLinkResult:=THIS^.AddDataToContainer(ipDat` | — |
| `a` | `=NamPlt))` | — |
| `Beh` | `FB_DO_IED_LD1_LLN0_Beh := (sClass:='ENS', bLinkResult:=THIS^.AddDataToContainer(ipData:=Beh` | — |
| `Health` | `FB_DO_IED_LD1_LLN0_Health := (sClass:='ENS', bLinkResult:=THIS^.AddDataToContainer(ipDat` | — |
| `a` | `=Health))` | — |
| `Mod_` | `FB_DO_IED_LD1_LLN0_Mod := (sObjectName:='Mod', sClass:='ENC', bLinkResult:=THIS^.AddDataTo` | — |
| `DS1` | `FB_DS_IED_LD1_LLN0_DS1 := (bLinkResult:=THIS^.AddDataSetToContainer(ipDataSet:=DS1))` | — |
| `DS2` | `FB_DS_IED_LD1_LLN0_DS2 := (bLinkResult:=THIS^.AddDataSetToContainer(ipDataSet:=DS2))` | — |
| `DS3` | `FB_DS_IED_LD1_LLN0_DS3 := (bLinkResult:=THIS^.AddDataSetToContainer(ipDataSet:=DS3))` | — |
| `urcb101` | `FB_ScsmUrCBImplClass := (RptID:=(sValue:='IEDLD1/LLN0.urcb101'),` | — |
| `DatSet` | `=(sValue:='IEDLD1/LLN0.DS1'),` | — |
| `ConfRev` | `=(nValue:=1),` | — |
| `OptFlds` | `=(SequenceNumber:=TRUE, ReportTimeStamp:=TRUE, ReasonFor` | — |
| `Inclusion` | `=TRUE, DataSetName:=TRUE, DataReference:=TRUE, BufferOverflow:=FALSE, EntryID:=FALSE, Conf` | — |
| `Revision` | `=TRUE),` | — |
| `TrgOps` | `=(DataChange:=TRUE, QualityChange:=TRUE, DataUpdate:=FALS` | — |
| `IntgPd` | `=(nValue:=2000),` | — |
| `bLinkResult` | `=THIS^.AddUnbufferedReportControlBlockToContainer(ip` | — |
| `UnbufferedReportControlBlock` | `=urcb101))` | — |
| `urcb201` | `FB_ScsmUrCBImplClass := (RptID:=(sValue:='IEDLD1/LLN0.urcb201'),` | — |
| `DatSet` | `=(sValue:='IEDLD1/LLN0.DS2'),` | — |
| `ConfRev` | `=(nValue:=1),` | — |
| `OptFlds` | `=(SequenceNumber:=TRUE, ReportTimeStamp:=TRUE, ReasonFor` | — |
| `Inclusion` | `=TRUE, DataSetName:=TRUE, DataReference:=FALSE, BufferOverflow:=FALSE, EntryID:=FALSE, Con` | — |
| `fRevision` | `=TRUE),` | — |
| `TrgOps` | `=(DataChange:=TRUE, QualityChange:=TRUE, DataUpdate:=TRUE` | — |
| `IntgPd` | `=(nValue:=5000),` | — |
| `bLinkResult` | `=THIS^.AddUnbufferedReportControlBlockToContainer(ip` | — |
| `UnbufferedReportControlBlock` | `=urcb201))` | — |
| `urcb301` | `FB_ScsmUrCBImplClass := (RptID:=(sValue:='IEDLD1/LLN0.urcb301'),` | — |
| `DatSet` | `=(sValue:='IEDLD1/LLN0.DS3'),` | — |
| `ConfRev` | `=(nValue:=1), OptFlds:=(SequenceNumber:=TRUE, ReportTime` | — |
| `Stamp` | `=TRUE, ReasonForInclusion:=TRUE, DataSetName:=TRUE, DataReference:=FALSE, BufferOverflow:=FALS` | — |
| `TrgOps` | `=(DataChange:=TRUE, QualityChange:=TRUE, DataUpdate:=TRUE` | — |
| `IntgPd` | `=(nValue:=5000),` | — |
| `bLinkResult` | `=THIS^.AddUnbufferedReportControlBlockToContainer(ip` | — |
| `UnbufferedReportControlBlock` | `=urcb301))` | — |
| `brcb101` | `FB_ScsmBrCBImplClass := (RptID:=(sValue:='IEDLD1/LLN0.brcb101'),` | — |
| `DatSet` | `=(sValue:='IEDLD1/LLN0.DS1'),` | — |
| `ConfRev` | `=(nValue:=1),` | — |
| `OptFlds` | `=(SequenceNumber:=TRUE, ReportTimeStamp:=TRUE, ReasonFor` | — |
| `Inclusion` | `=TRUE, DataSetName:=TRUE, DataReference:=TRUE, BufferOverflow:=TRUE, EntryID:=TRUE, ConfRe` | — |
| `vision` | `=TRUE),` | — |
| `TrgOps` | `=(DataChange:=TRUE, QualityChange:=TRUE, DataUpdate:=FALS` | — |
| `IntgPd` | `=(nValue:=2000),` | — |
| `bLinkResult` | `=THIS^.AddBufferedReportControlBlockToContainer(ipBu` | — |
| `fferedReportControlBlock` | `=brcb101))` | — |
| `brcb201` | `FB_ScsmBrCBImplClass := (RptID:=(sValue:='IEDLD1/LLN0.brcb201'),` | — |
| `DatSet` | `=(sValue:='IEDLD1/LLN0.DS2'),` | — |
| `ConfRev` | `=(nValue:=1), OptFlds:=(SequenceNumber:=TRUE, ReportTime` | — |
| `Stamp` | `=TRUE, ReasonForInclusion:=TRUE, DataSetName:=TRUE, DataReference:=FALSE, BufferOverflow:=TRUE` | — |
| `TrgOps` | `=(DataChange:=TRUE, QualityChange:=TRUE, DataUpdate:=TRUE` | — |
| `IntgPd` | `=(nValue:=5000),` | — |
| `bLinkResult` | `=THIS^.AddBufferedReportControlBlockToContainer(ipBu` | — |
| `fferedReportControlBlock` | `=brcb201))` | — |
| `brcb301` | `FB_ScsmBrCBImplClass := (RptID:=(sValue:='IEDLD1/LLN0.brcb301'),` | — |
| `DatSet` | `=(sValue:='IEDLD1/LLN0.DS3'),` | — |
| `ConfRev` | `=(nValue:=1),` | — |
| `OptFlds` | `=(SequenceNumber:=TRUE, ReportTimeStamp:=TRUE, ReasonFor` | — |
| `Inclusion` | `=TRUE, DataSetName:=TRUE, DataReference:=FALSE, BufferOverflow:=TRUE, EntryID:=TRUE, ConfR` | — |
| `evision` | `=TRUE),` | — |
| `TrgOps` | `=(DataChange:=TRUE, QualityChange:=TRUE, DataUpdate:=TRUE` | — |
| `IntgPd` | `=(nValue:=5000),` | — |
| `bLinkResult` | `=THIS^.AddBufferedReportControlBlockToContainer(ipBu` | — |
| `fferedReportControlBlock` | `=brcb301))` | — |

**Description:** This sample shows how to use the report control block instances for buffered and unbuffered reports (Unbuffered/Buffered Report Control Blocks: URCB, BRCB). This includes activating and deactivating reports or activating the general interrogation (GI).

##### `Client - GOOSE Subscriber (without Client-Server` (FUNCTION_BLOCK) — §7.12

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `fbAdapter` | `FB_GseAdapterClass := (ipLinkStatus:=THIS^)` | — |
| `ipAdapter` | `I_GseAdapterClass` | — |
| `eStatus` | `E_GseLinkStatus` | — |

**Description:** In a Client project, the TwinCAT Telecontrol Configurator also generates a Client block by default (see: "General Client project structure" [} 664]). The Client block can then be used, for example, to activate/ deactivate the GOOSE Publisher on the Server side via Client-Server services such as "GetGoCBDataValues" or "SetGoCBDataValues" or to configure the GoCBs. In some cases, however, Client-Server communication with the device should be dispensed with and only a "pure" GOOSE Subscriber implemented. Such a Subscriber can automatically start receiving GOOSE messages after the PLC program start. This example shows the implementation of a Subscriber, but without the Client-Server communication part. The parts of the Client project that are not needed have been deliberately removed in this example.

##### `Client - User defined timestamp clock source` (FUNCTION_BLOCK) — §7.13

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAA` | `I_ScsmAssociationClass;(* Application association. If = 0 => optional or unknown. *)` | — |
| `tSet` | `DT;(* New time to set *)` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `tT` | `T_UtcTime;(* UTC-time. *)` | — |
| `tB` | `T_BinaryTime;(* Binary-time *)` | — |

**Description:** In some applications, a time stamp that originates from an external source (e.g. a GPS clock) should also be used in addition to the setpoint, for example. This example shows the implementation of a user-defined clock/time for timestamping tasks.

##### `General Server - Project structure` (FUNCTION_BLOCK) — §7.15

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `fbConnection` | `FB_iec61850ConnectionClass := (ipAbortInd:=THIS^, ipAssociateInd:=THIS^, ipRe` | — |
| `leaseInd` | `=THIS^)` | — |
| `fbAdapter` | `FB_GseAdapterClass := (ipLinkStatus:=THIS^)` | — |
| `ipAdapter` | `I_GseAdapterClass` | — |
| `eStatus` | `E_GseLinkStatus` | — |

**Description:** All sample Server projects also follow a general structure, similar to the sample Client projects. In contrast to the client, the connection at the server is not actively established on the server side. After the program start, the server waits for a connection request from a client and accepts or rejects it. In addition, it must be possible for the server to establish connections to multiple clients.

##### `Server - GOOSE Publisher (without Client-Server` (FUNCTION_BLOCK) — §7.18

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `fbAdapter` | `FB_GseAdapterClass := (ipSystemClock:=THIS^, ipLinkStatus:=THIS^)` | — |
| `ipAdapter` | `I_GseAdapterClass` | — |
| `ipAdapter` | `I_GseAdapterClass` | — |
| `eStatus` | `E_GseLinkStatus` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `tT` | `T_UtcTime` | — |

**Description:** In a Server project, the TwinCAT Telecontrol Configurator also generates a Server block and one or more instances of the Server session block by default (see: "General Server project structure" [} 700]). The Server and ServerSession block can, for example, ensure that the Publisher can be activated/deactivated from the Client via Client-Server services such as "GetGoCBDataValues" or "SetGoCBDataValues" or that the GoCBs can be configured. In some cases, however, Client-Server communication with the device should be omitted and only a "pure" GOOSE Publisher should be implemented. Such a Publisher can automatically start sending GOOSE messages after the PLC program start. This example shows the implementation of a Publisher, but without the Client-Server communication part. The parts of the Server project that are not needed have been deliberately removed in this example.

##### `Server - User defined timestamp clock source` (FUNCTION_BLOCK) — §7.23

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `ipAA` | `I_ScsmAssociationClass;(* Application association. If = 0 => optional or unknown. *)` | — |
| `tSet` | `DT;(* New time to set *)` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `tT` | `T_UtcTime;(* UTC-time. *)` | — |
| `tB` | `T_BinaryTime;(* Binary-time *)` | — |

**Description:** This sample shows the implementation of a user-defined clock/time for time stamping tasks in a TwinCAT IEC 61850 server project. The spontaneous time required by the server can be specified from an external source (e.g. from a GPS clock). Among other things, a current time is required when sending reports.

##### `Server - Unbuffered Reporting` (FUNCTION_BLOCK) — §7.24

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `fbConnection` | `FB_iec61850ConnectionClass := (ipAbortInd:=THIS^, ipAssociateInd:=THIS^, ipRe` | — |
| `leaseInd` | `=THIS^)` | — |

**Description:** This sample shows the Unbuffered Reporting implementation in a TwinCAT IEC61850 server project. The UrCBs (unbuffered report control blocks) and Datasets required for reporting can be configured in the TwinCAT Telecontrol Configurator or imported from an existing SCL file (e.g. ICD file). The instances of the UrCBs and the Datasets are created automatically during code generation (usually below LLN0). The initial values of the UrCB attributes can already be configured in the TwinCAT Telecontrol Configurator.

##### `Server - Buffered Reporting` (FUNCTION_BLOCK) — §7.26

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `fbConnection` | `FB_iec61850ConnectionClass := (ipAbortInd:=THIS^, ipAssociateInd:=THIS^, ipRe` | — |
| `leaseInd` | `=THIS^)` | — |

**Description:** This sample shows the buffered reporting implementation in a TwinCAT IEC61850 server project. The BRCBs (buffered report control blocks) and datasets required for reporting can be configured in the TwinCAT Telecontrol Configurator or imported from an existing SCL file (e.g. ICD file). The instances of the BRCBs and the Datasets are created automatically during code generation (usually below LLN0). The initial values of the BRCB attributes can already be configured in the TwinCAT Telecontrol Configurator.

##### `Multiple GOOSE publishers/subscribers on one network` (FUNCTION_BLOCK) — §7.27

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `IED1Name` | `FB_IED_IED1Name:=(bLinkResult:=THIS^.AddIEDToContainer(ipIED:=IED1Name))` | — |
| `IED2Name` | `FB_IED_IED2Name:=(bLinkResult:=THIS^.AddIEDToContainer(ipIED:=IED2Name))` | — |
| `IED3Name` | `FB_IED_IED3Name:=(bLinkResult:=THIS^.AddIEDToContainer(ipIED:=IED3Name))` | — |
| `IED5Name` | `ARRAY[1..Max_GROUP_IED5Name] OF FB_IED_IED5Name:=` | — |
| `IED` | `REFERENCE TO FB_IED_IED5Name` | — |
| `LogicalDevice` | `REFERENCE TO FB_LD_IED5NameLD1` | — |
| `IED4Name` | `FB_IED_IED4Name:=(bLinkResult:=THIS^.AddIEDToContainer(ipIED:=IED4Name))` | — |
| `IED6Name` | `ARRAY[1..Max_GROUP_IED6Name] OF FB_IED_IED6Name:=` | — |
| `IED` | `REFERENCE TO FB_IED_IED6Name` | — |
| `LogicalDevice` | `REFERENCE TO FB_LD_IED6NameLD1` | — |
| `fbAdapter` | `FB_GseAdapterClass := (ipLinkStatus:=THIS^)` | — |
| `fbAdapter` | `FB_GseAdapterClass := (ipSystemClock:=THIS^, ipLinkStatus:=THIS^)` | — |

**Description:** This sample shows the implementation of multiple GOOSE publishers and subscribers in a TwinCAT project. Several publishers and subscribers are combined into IED groups and configured in such a way that they only require one TwinCAT real-time Ethernet adapter for the exchange of GOOSE messages.

##### `TLS - Secure client-server communication using` (METHOD) — §7.28

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `bEnable` | `BOOL` | — |
| `bPSK` | `BOOL` | — |

**Description:** This example shows how secure data communication can be implemented using TLS (Transport Layer Security) in a TwinCAT IEC 61850 client and server application. The TLS protocol only allows encryption of client-server communication. The GOOSE publisher/subscriber data cannot be encrypted in this way. If you are using an older version of the TwinCAT IEC 61850 Telecontrol Configurator, the TLS functionality may not be supported there yet. To compile and test this sample project without errors you need a newer version of the TF6510 IEC 61850 Telecontrol.

##### `Authentication, negotiation of supported services and` (FUNCTION_BLOCK) — §7.29

**VAR_INPUT / Inputs**

| Parameter | Type | Description |
|---|---|---|
| `fbConnection` | `FB_iec61850ClientClass:=(ipAbortInd:=THIS^,` | — |
| `ipAssociateCnf` | `=THIS^,` | — |
| `ipGetServerDirectoryCnf` | `=THIS^,` | — |
| `ipGetLogicalDeviceDirectoryCnf` | `=THIS^,` | — |
| `ipGetLogicalNodeDirectoryCnf` | `=THIS^,` | — |
| `ipGetDataValuesCnf` | `=THIS^,` | — |
| `ipSetDataValuesCnf` | `=THIS^,` | — |
| `ipReportInd` | `=THIS^,` | — |
| `ipControlCnf` | `=THIS^,` | — |
| `ipLastApplErrorInd` | `=THIS^,` | — |
| `ipCommandTerminationInd` | `=THIS^)` | — |
| `fbConnection` | `FB_iec61850ConnectionClass:=(ipAbortInd:=THIS^,` | — |
| `ipAssociateInd` | `=THIS^,` | — |
| `ipReleaseInd` | `=THIS^)` | — |
| `ipAA` | `I_ScsmAssociationClass` | — |
| `ipAA` | `I_ScsmAssociationClass` | — |
| `eError` | `E_AcsiServiceError` | — |
| `ipAdapter` | `I_GseAdapterClass; (* Network adapter interface pointer *)` | — |
| `ipApdu` | `I_GseSvApduClass; (* APDU object interface pointer *)` | — |
| `ipAdapter` | `I_GseAdapterClass; (* Network adapter interface pointer *)` | — |
| `ipApdu` | `I_GseSvApduClass; (* APDU object interface pointer *)` | — |
| `fbAdapter` | `FB_GseAdapterClass := (ipLinkStatus:=THIS^); (* GSE network adapter *)` | — |
| `fbApdu1` | `FB_SVTXAPDU_IED_MUnn_LLN0_MSVCB01; (* SV publisher APDU *)` | — |
| `fbAdapter` | `FB_GseAdapterClass := (ipLinkStatus:=THIS^); (* GSE network adapter *)` | — |
| `ipAdapter` | `I_GseAdapterClass; (* Network adapter interface pointer *)` | — |
| `ipApdu` | `I_GseSvApduClass; (* APDU object interface pointer *)` | — |

**VAR_OUTPUT / Outputs**

| Parameter | Type | Description |
|---|---|---|
| `ipResult` | `I_AsyncServiceResultClass` | — |
| `fbApdu1` | `FB_SVRXAPDU_IED_MUnn_LLN0_MSVCB01 := (ipUpdate:=THIS^); (* SV subscriber APDU *)` | — |
| `RxBuffer1` | `ST_SVBUFFER_IED_MUnn_LLN0_MSVCB01; (* SV data buffer *)` | — |

**Description:** This sample shows how a plain text password can be activated and configured to authenticate the connection in a TwinCAT IEC 61850 client or server application. This sample also shows how the server application can control the authentication process itself at runtime. This means that the application can accept or reject the connection depending on the password received. This sample also shows how the services and parameters supported by the IEC 61850 server are enabled and configured in the TwinCAT client and server application. The sample also shows how the server can control the negotiation of the supported services and parameters itself at runtime. The TwinCAT IEC 61850 server application can, for example, reject the services and/or parameters proposed by the client depending on the password received and thus restrict access to these services or parameters for certain connections or users. If you are using an older version of the TwinCAT IEC 61850 Telecontrol Configurator, the functionalities presented in this sample may not yet be supported. To be able to compile and test this sample without errors, you need a newer version of the TF6510 IEC 61850 Telecontrol.
